{
    "_module": "pandapower.auxiliary",
    "_class": "pandapowerNet",
    "_object": "{\"OPF_converged\":false,\"bus\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"in_service\\\",\\\"max_vm_pu\\\",\\\"min_vm_pu\\\",\\\"name\\\",\\\"type\\\",\\\"vn_kv\\\",\\\"zone\\\"],\\\"index\\\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\\\"data\\\":[[true,1.08889,0.888889,0,\\\"b\\\",225.0,1.0],[true,1.10263,1.04841,1,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,10,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,103,\\\"b\\\",225.0,1.0],[true,1.10526,1.03718,1017,\\\"b\\\",380.0,1.0],[true,1.08444,1.00889,1020,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1021,\\\"b\\\",225.0,1.0],[true,1.10263,1.04114,1022,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,1023,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1024,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1025,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1026,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1027,\\\"b\\\",225.0,1.0],[true,1.09182,0.986667,1028,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1827,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1029,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1030,\\\"b\\\",225.0,1.0],[true,1.08889,0.924444,1031,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1032,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1034,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1035,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1036,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1037,\\\"b\\\",225.0,1.0],[true,1.08907,0.986667,1833,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,1038,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,104,\\\"b\\\",225.0,1.0],[true,1.08519,1.00444,1039,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,1040,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,1041,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1042,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1043,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1044,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1045,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1046,\\\"b\\\",225.0,1.0],[true,1.10901,0.9,1047,\\\"b\\\",150.0,1.0],[true,1.08889,0.933333,1048,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,105,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1049,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1050,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1051,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1052,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1053,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1054,\\\"b\\\",225.0,1.0],[true,1.10263,1.02895,1055,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,1056,\\\"b\\\",225.0,1.0],[true,1.09025,0.888889,1057,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1058,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,106,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1059,\\\"b\\\",225.0,1.0],[true,1.09515,0.986667,1060,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,1061,\\\"b\\\",380.0,1.0],[true,1.08444,1.00889,1063,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1064,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1065,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1066,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,1067,\\\"b\\\",380.0,1.0],[true,1.08444,1.00202,1068,\\\"b\\\",225.0,1.0],[true,1.08444,1.00202,1069,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,107,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,1070,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1071,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1072,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1073,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,1074,\\\"b\\\",380.0,1.0],[true,1.10526,1.0,1075,\\\"b\\\",380.0,1.0],[true,1.10526,1.0,1076,\\\"b\\\",380.0,1.0],[true,1.10526,1.0,1077,\\\"b\\\",380.0,1.0],[true,1.09539,0.986667,1078,\\\"b\\\",225.0,1.0],[true,1.10526,1.03658,1079,\\\"b\\\",380.0,1.0],[true,1.08889,1.0,108,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1080,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1081,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1082,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1083,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1084,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1085,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1086,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1087,\\\"b\\\",225.0,1.0],[true,1.09673,0.986667,1088,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1089,\\\"b\\\",225.0,1.0],[true,1.08986,1.00444,109,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1091,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1092,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1094,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1095,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1096,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1097,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1098,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1099,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1100,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1102,\\\"b\\\",225.0,1.0],[true,1.09612,1.0,110,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1103,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1104,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1105,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1106,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1107,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1108,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,1109,\\\"b\\\",380.0,1.0],[true,1.08444,1.00889,1111,\\\"b\\\",225.0,1.0],[true,1.08,0.966667,1112,\\\"b\\\",150.0,1.0],[true,1.08444,1.00889,1113,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,111,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1114,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1115,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1116,\\\"b\\\",225.0,1.0],[true,1.07769,0.95,1117,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1118,\\\"b\\\",225.0,1.0],[true,1.08,0.966667,1119,\\\"b\\\",150.0,1.0],[true,1.08444,1.00889,1120,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1122,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1123,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2047,\\\"b\\\",20.0,1.0],[true,1.08889,1.00444,11,\\\"b\\\",225.0,1.0],[true,1.09036,1.00444,112,\\\"b\\\",225.0,1.0],[true,1.0914,1.0,1124,\\\"b\\\",225.0,1.0],[true,1.10597,1.05263,1125,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,1126,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1127,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,1128,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1129,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1130,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1131,\\\"b\\\",225.0,1.0],[true,1.09053,1.00444,1132,\\\"b\\\",225.0,1.0],[true,1.09053,1.00444,1133,\\\"b\\\",225.0,1.0],[true,1.08889,0.924444,113,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1134,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1135,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1136,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1137,\\\"b\\\",225.0,1.0],[true,1.09277,0.986667,1138,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1139,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,1140,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,1141,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1142,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1143,\\\"b\\\",225.0,1.0],[true,1.09614,0.986667,114,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1144,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1145,\\\"b\\\",225.0,1.0],[true,1.09224,1.0,1146,\\\"b\\\",225.0,1.0],[true,1.08925,0.986667,1147,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1148,\\\"b\\\",225.0,1.0],[true,1.10526,1.05263,1149,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,1150,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1151,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1152,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1153,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,116,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,1154,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2048,\\\"b\\\",20.0,1.0],[true,1.08889,1.00444,1155,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1156,\\\"b\\\",225.0,1.0],[true,1.10526,1.03364,1157,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,1158,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1159,\\\"b\\\",225.0,1.0],[true,1.09235,0.933333,1160,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1161,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1162,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,118,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1163,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1164,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1165,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1166,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1167,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1168,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1169,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1170,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1171,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2037,\\\"b\\\",20.0,1.0],[true,1.4,0.8,2050,\\\"b\\\",20.0,1.0],[true,1.08889,0.986667,1172,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1173,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,1174,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1175,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,1176,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,1177,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1178,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1179,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1180,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,1181,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,119,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1182,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1183,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1184,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1185,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1186,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1187,\\\"b\\\",225.0,1.0],[true,1.08889,0.968889,1188,\\\"b\\\",225.0,1.0],[true,1.08632,1.00444,1189,\\\"b\\\",225.0,1.0],[true,1.10701,0.9,1190,\\\"b\\\",150.0,1.0],[true,1.08889,0.986667,1191,\\\"b\\\",225.0,1.0],[true,1.10263,1.02895,120,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,1192,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1193,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1194,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,1834,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1835,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1195,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1196,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1197,\\\"b\\\",225.0,1.0],[true,1.0973,0.986667,1198,\\\"b\\\",225.0,1.0],[true,1.10969,1.03947,1199,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,121,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1200,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1201,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1202,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1203,\\\"b\\\",225.0,1.0],[true,1.08917,1.00444,1204,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1205,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1206,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1207,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1208,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,1209,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,122,\\\"b\\\",225.0,1.0],[true,1.08,0.966667,1210,\\\"b\\\",150.0,1.0],[true,1.08444,1.00444,1211,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,1212,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,1213,\\\"b\\\",380.0,1.0],[true,1.4,0.9,2038,\\\"b\\\",20.0,1.0],[true,1.08889,0.986667,1214,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1215,\\\"b\\\",380.0,1.0],[true,1.08444,1.00889,1216,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1217,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1218,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,12,\\\"b\\\",225.0,1.0],[true,1.07937,0.920635,123,\\\"b\\\",63.0,1.0],[true,1.08444,1.00444,1219,\\\"b\\\",225.0,1.0],[true,1.1,0.9,1220,\\\"b\\\",225.0,1.0],[true,1.0952,0.986667,1221,\\\"b\\\",225.0,1.0],[true,1.0952,0.986667,1222,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1223,\\\"b\\\",225.0,1.0],[true,1.09255,0.986667,1224,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1225,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1226,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1227,\\\"b\\\",225.0,1.0],[true,1.08931,0.986667,1228,\\\"b\\\",225.0,1.0],[true,1.07476,0.95,124,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1229,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1230,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1231,\\\"b\\\",225.0,1.0],[true,1.09148,1.0,1232,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1233,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1234,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1235,\\\"b\\\",225.0,1.0],[true,1.08809,0.966667,1236,\\\"b\\\",150.0,1.0],[true,1.08444,1.00889,1237,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1238,\\\"b\\\",225.0,1.0],[true,1.09768,1.0,125,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1239,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1240,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1241,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1242,\\\"b\\\",380.0,1.0],[true,1.08889,0.968889,1245,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1246,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1247,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1248,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1249,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1250,\\\"b\\\",225.0,1.0],[true,1.10526,1.05263,126,\\\"b\\\",380.0,1.0],[true,1.09108,0.986667,1251,\\\"b\\\",225.0,1.0],[true,1.08,0.966667,1252,\\\"b\\\",150.0,1.0],[true,1.10526,1.03947,1253,\\\"b\\\",380.0,1.0],[true,1.08174,0.95,1254,\\\"b\\\",225.0,1.0],[true,1.08889,0.937778,1255,\\\"b\\\",225.0,1.0],[true,1.08,0.966667,1256,\\\"b\\\",150.0,1.0],[true,1.08444,1.00889,1257,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1258,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,1259,\\\"b\\\",380.0,1.0],[true,1.08889,1.0,1260,\\\"b\\\",225.0,1.0],[true,1.10526,1.05263,127,\\\"b\\\",380.0,1.0],[true,1.08889,1.0,1261,\\\"b\\\",225.0,1.0],[true,1.10526,1.04306,1262,\\\"b\\\",380.0,1.0],[true,1.1,0.9,1263,\\\"b\\\",150.0,1.0],[true,1.08889,1.0,1264,\\\"b\\\",225.0,1.0],[true,1.09416,1.0,1265,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,1266,\\\"b\\\",380.0,1.0],[true,1.08546,0.95,1267,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1268,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1269,\\\"b\\\",225.0,1.0],[true,1.10263,1.04873,1270,\\\"b\\\",380.0,1.0],[true,1.10526,1.05263,128,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,1271,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1272,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1273,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1274,\\\"b\\\",225.0,1.0],[true,1.07778,0.977778,1275,\\\"b\\\",90.0,1.0],[true,1.10526,1.04211,1276,\\\"b\\\",380.0,1.0],[true,1.10526,1.04211,1277,\\\"b\\\",380.0,1.0],[true,1.08444,1.00889,1278,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1279,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,1280,\\\"b\\\",380.0,1.0],[true,1.10526,1.05263,129,\\\"b\\\",380.0,1.0],[true,1.10526,1.04211,1281,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,1284,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1285,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1286,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1287,\\\"b\\\",225.0,1.0],[true,1.0825,0.977778,1288,\\\"b\\\",90.0,1.0],[true,1.10526,1.04211,1289,\\\"b\\\",380.0,1.0],[true,1.10526,1.04211,1290,\\\"b\\\",380.0,1.0],[true,1.08889,1.00226,1291,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1293,\\\"b\\\",225.0,1.0],[true,1.09645,0.986667,130,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,1294,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,1295,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1296,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2039,\\\"b\\\",20.0,1.0],[true,1.08889,1.00444,1297,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,1298,\\\"b\\\",380.0,1.0],[true,1.08889,1.0,1299,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1300,\\\"b\\\",225.0,1.0],[true,1.10263,1.02895,1301,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,1302,\\\"b\\\",225.0,1.0],[true,1.09645,0.986667,131,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1303,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,1304,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,1305,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,1306,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,1307,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1308,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1309,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1310,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1311,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1312,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,132,\\\"b\\\",380.0,1.0],[true,1.08444,1.00889,1313,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1314,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1315,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1316,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1317,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1318,\\\"b\\\",225.0,1.0],[true,1.10263,1.05526,1319,\\\"b\\\",380.0,1.0],[true,1.10847,0.9,1320,\\\"b\\\",150.0,1.0],[true,1.08889,1.0,1321,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1322,\\\"b\\\",225.0,1.0],[true,1.08252,0.95,13,\\\"b\\\",225.0,1.0],[true,1.08889,0.968889,133,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1323,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1837,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1324,\\\"b\\\",225.0,1.0],[true,1.09553,0.986667,1325,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1326,\\\"b\\\",225.0,1.0],[true,1.08494,1.00444,1327,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1328,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1329,\\\"b\\\",225.0,1.0],[true,1.04444,0.982222,1330,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1331,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,134,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1332,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1333,\\\"b\\\",225.0,1.0],[true,1.1,0.9,1334,\\\"b\\\",150.0,1.0],[true,1.08444,1.00444,1335,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,1336,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,1337,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1338,\\\"b\\\",225.0,1.0],[true,1.09103,1.00444,1339,\\\"b\\\",225.0,1.0],[true,1.09515,0.986667,1340,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1341,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,135,\\\"b\\\",380.0,1.0],[true,1.10526,1.02945,1342,\\\"b\\\",380.0,1.0],[true,1.08975,1.00444,1343,\\\"b\\\",225.0,1.0],[true,1.08975,1.00444,1344,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,1346,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,1347,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1348,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1349,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2054,\\\"b\\\",20.0,1.0],[true,1.08889,1.0,1350,\\\"b\\\",225.0,1.0],[true,1.10526,1.05263,1351,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,136,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,1352,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,1353,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,1354,\\\"b\\\",225.0,1.0],[true,1.07815,0.95,1355,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1356,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1357,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1358,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1359,\\\"b\\\",225.0,1.0],[true,1.10526,0.973684,1360,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,1361,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,137,\\\"b\\\",380.0,1.0],[true,1.09152,0.986667,1362,\\\"b\\\",225.0,1.0],[true,1.09152,0.986667,1363,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1364,\\\"b\\\",380.0,1.0],[true,1.09299,0.986667,1365,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1366,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1367,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,1370,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1371,\\\"b\\\",225.0,1.0],[true,1.1,0.9,1372,\\\"b\\\",150.0,1.0],[true,1.08889,0.986667,1373,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,139,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1374,\\\"b\\\",380.0,1.0],[true,1.08444,1.00889,1375,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1376,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1377,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1378,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1379,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1380,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1381,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1382,\\\"b\\\",380.0,1.0],[true,1.4,0.9,2040,\\\"b\\\",20.0,1.0],[true,1.08444,1.00889,140,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2041,\\\"b\\\",20.0,1.0],[true,1.4,0.9,2059,\\\"b\\\",20.0,1.0],[true,1.4,0.9,2072,\\\"b\\\",20.0,1.0],[true,1.08889,1.00444,1383,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1384,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,1385,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,1386,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1387,\\\"b\\\",225.0,1.0],[true,1.06667,0.977778,1388,\\\"b\\\",90.0,1.0],[true,1.10263,1.04211,1389,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,141,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,1390,\\\"b\\\",380.0,1.0],[true,1.4,0.9,2055,\\\"b\\\",20.0,1.0],[true,1.4,0.9,2056,\\\"b\\\",20.0,1.0],[true,1.4,0.9,2078,\\\"b\\\",20.0,1.0],[true,1.08889,1.00444,1391,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1392,\\\"b\\\",225.0,1.0],[true,1.10526,1.036,1393,\\\"b\\\",380.0,1.0],[true,1.10526,1.036,1394,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,1396,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1397,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,142,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1398,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1399,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1401,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,1402,\\\"b\\\",225.0,1.0],[true,1.10045,0.986667,1403,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1404,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1405,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1406,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1407,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1408,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,143,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1409,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1838,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1410,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1411,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1412,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1413,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1414,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,1415,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,1417,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1418,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,14,\\\"b\\\",225.0,1.0],[true,1.08952,1.00444,144,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1419,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,1420,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,1421,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1422,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1423,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1424,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1839,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,1425,\\\"b\\\",380.0,1.0],[true,1.08482,1.00444,1426,\\\"b\\\",225.0,1.0],[true,1.13333,0.853333,1427,\\\"b\\\",225.0,1.0],[true,1.09478,1.0,145,\\\"b\\\",225.0,1.0],[true,1.10862,0.966667,1428,\\\"b\\\",150.0,1.0],[true,1.08935,1.00444,1429,\\\"b\\\",225.0,1.0],[true,1.08941,1.00444,1430,\\\"b\\\",225.0,1.0],[true,1.13333,0.853333,1431,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1432,\\\"b\\\",225.0,1.0],[true,1.09333,1.0,1433,\\\"b\\\",225.0,1.0],[true,1.13333,0.853333,1434,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1435,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1436,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1437,\\\"b\\\",225.0,1.0],[true,1.09478,1.0,146,\\\"b\\\",225.0,1.0],[true,1.08,0.966667,1438,\\\"b\\\",150.0,1.0],[true,1.08889,1.00444,1439,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1440,\\\"b\\\",225.0,1.0],[true,1.09559,0.888889,1441,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1442,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1443,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1444,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1445,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1446,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,1447,\\\"b\\\",380.0,1.0],[true,1.08889,1.0,147,\\\"b\\\",225.0,1.0],[true,1.10667,0.9,1448,\\\"b\\\",150.0,1.0],[true,1.08889,1.00444,1449,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1450,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1451,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1452,\\\"b\\\",225.0,1.0],[true,1.09333,1.0,1453,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1454,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1455,\\\"b\\\",225.0,1.0],[true,1.13333,0.853333,1456,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1457,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,148,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1458,\\\"b\\\",225.0,1.0],[true,1.09333,1.0,1459,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1460,\\\"b\\\",225.0,1.0],[true,1.13333,0.853333,1461,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1462,\\\"b\\\",225.0,1.0],[true,1.09333,1.0,1463,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1464,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1465,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1466,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1467,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,149,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1468,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1469,\\\"b\\\",225.0,1.0],[true,1.08943,1.00444,1470,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1471,\\\"b\\\",225.0,1.0],[true,1.09372,0.888889,1472,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1473,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1474,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1475,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1476,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1477,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,150,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1478,\\\"b\\\",225.0,1.0],[true,1.13333,0.853333,1479,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1480,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1481,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1482,\\\"b\\\",225.0,1.0],[true,1.0935,0.888889,1483,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1484,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1485,\\\"b\\\",225.0,1.0],[true,1.07937,0.920635,1486,\\\"b\\\",63.0,1.0],[true,1.08444,1.00444,1487,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,151,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1488,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1489,\\\"b\\\",225.0,1.0],[true,1.09333,1.0,1490,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1491,\\\"b\\\",225.0,1.0],[true,1.09333,1.0,1492,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1493,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1494,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1495,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1496,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1497,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,152,\\\"b\\\",225.0,1.0],[true,1.08923,0.888889,1498,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1499,\\\"b\\\",225.0,1.0],[true,1.0896,0.888889,1500,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1501,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1502,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1503,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1504,\\\"b\\\",225.0,1.0],[true,1.09333,1.0,1505,\\\"b\\\",225.0,1.0],[true,1.10847,0.966667,1506,\\\"b\\\",150.0,1.0],[true,1.08889,1.00444,1507,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,153,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1508,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1509,\\\"b\\\",225.0,1.0],[true,1.10879,0.966667,1510,\\\"b\\\",150.0,1.0],[true,1.08994,1.00444,1511,\\\"b\\\",225.0,1.0],[true,1.07937,0.920635,1512,\\\"b\\\",63.0,1.0],[true,1.09422,0.888889,1513,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1514,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1515,\\\"b\\\",380.0,1.0],[true,1.06648,0.979115,1516,\\\"b\\\",150.0,1.0],[true,1.09333,1.0,1517,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,15,\\\"b\\\",225.0,1.0],[true,1.10263,1.02895,154,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,1518,\\\"b\\\",225.0,1.0],[true,1.13333,0.853333,1519,\\\"b\\\",225.0,1.0],[true,1.08515,1.00444,1520,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1521,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1522,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1523,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1524,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1525,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1526,\\\"b\\\",225.0,1.0],[true,1.08,0.966667,1527,\\\"b\\\",150.0,1.0],[true,1.08889,0.888889,155,\\\"b\\\",225.0,1.0],[true,1.13333,0.853333,1528,\\\"b\\\",225.0,1.0],[true,1.13333,0.853333,1529,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1530,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1531,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1532,\\\"b\\\",225.0,1.0],[true,1.09172,1.0,1533,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1534,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1535,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,1536,\\\"b\\\",380.0,1.0],[true,1.08444,1.00889,1537,\\\"b\\\",225.0,1.0],[true,1.09766,1.0,156,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1538,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1539,\\\"b\\\",225.0,1.0],[true,1.09333,1.0,1540,\\\"b\\\",225.0,1.0],[true,1.09333,1.0,1541,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1542,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1543,\\\"b\\\",225.0,1.0],[true,1.13333,0.853333,1544,\\\"b\\\",225.0,1.0],[true,1.10263,1.03851,1545,\\\"b\\\",380.0,1.0],[true,1.0898,1.00444,1546,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1547,\\\"b\\\",225.0,1.0],[true,1.10526,1.05263,157,\\\"b\\\",380.0,1.0],[true,1.13333,0.853333,1548,\\\"b\\\",225.0,1.0],[true,1.10526,1.02632,1550,\\\"b\\\",380.0,1.0],[true,1.31579,0.8,1551,\\\"b\\\",380.0,1.0],[true,1.31579,0.8,1552,\\\"b\\\",380.0,1.0],[true,1.2,0.8,1553,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1554,\\\"b\\\",380.0,1.0],[true,1.10526,1.03811,1555,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,1556,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,1557,\\\"b\\\",380.0,1.0],[true,1.10526,1.02632,1558,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,158,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,1559,\\\"b\\\",380.0,1.0],[true,1.10263,1.03854,1560,\\\"b\\\",380.0,1.0],[true,1.10526,1.02632,1561,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1562,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1563,\\\"b\\\",380.0,1.0],[true,1.2,0.8,1564,\\\"b\\\",380.0,1.0],[true,1.31579,0.8,1565,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1566,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,1567,\\\"b\\\",380.0,1.0],[true,1.2,0.8,1568,\\\"b\\\",380.0,1.0],[true,1.08889,1.0,159,\\\"b\\\",225.0,1.0],[true,1.18421,0.921053,1569,\\\"b\\\",380.0,1.0],[true,1.24444,0.888889,1570,\\\"b\\\",225.0,1.0],[true,1.10526,1.02632,1571,\\\"b\\\",380.0,1.0],[true,1.2,0.8,1572,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,1573,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1574,\\\"b\\\",380.0,1.0],[true,1.10526,1.03601,1575,\\\"b\\\",380.0,1.0],[true,1.31579,0.8,1576,\\\"b\\\",380.0,1.0],[true,1.2,0.8,1577,\\\"b\\\",380.0,1.0],[true,1.31579,0.8,1578,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,160,\\\"b\\\",225.0,1.0],[true,1.2,0.8,1579,\\\"b\\\",380.0,1.0],[true,1.10526,1.03427,1580,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,1581,\\\"b\\\",380.0,1.0],[true,1.2,0.8,1582,\\\"b\\\",380.0,1.0],[true,1.10526,0.961274,1583,\\\"b\\\",380.0,1.0],[true,1.10263,1.03848,1584,\\\"b\\\",380.0,1.0],[true,1.10526,1.02632,1585,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1586,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1587,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1588,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,161,\\\"b\\\",225.0,1.0],[true,1.2,0.8,1589,\\\"b\\\",380.0,1.0],[true,1.31579,0.8,1590,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1591,\\\"b\\\",380.0,1.0],[true,1.2,0.8,1592,\\\"b\\\",380.0,1.0],[true,1.24444,0.888889,1593,\\\"b\\\",225.0,1.0],[true,1.2,0.8,1594,\\\"b\\\",380.0,1.0],[true,1.2,0.8,1595,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1596,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1597,\\\"b\\\",380.0,1.0],[true,1.10526,1.02519,1598,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,162,\\\"b\\\",225.0,1.0],[true,1.10526,1.02632,1599,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1600,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1601,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1602,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1603,\\\"b\\\",380.0,1.0],[true,1.10526,1.01867,1604,\\\"b\\\",380.0,1.0],[true,1.10526,1.02632,1605,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1606,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1607,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1608,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,163,\\\"b\\\",225.0,1.0],[true,1.10526,1.02632,1609,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1610,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1611,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1612,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,1613,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1614,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1615,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1616,\\\"b\\\",380.0,1.0],[true,1.10526,1.02632,1617,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1618,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,16,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,164,\\\"b\\\",225.0,1.0],[true,1.18421,0.921053,1619,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1620,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1621,\\\"b\\\",380.0,1.0],[true,1.13968,1.02632,1622,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,1623,\\\"b\\\",380.0,1.0],[true,1.10526,1.02632,1624,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1625,\\\"b\\\",380.0,1.0],[true,1.18421,0.921053,1626,\\\"b\\\",380.0,1.0],[true,1.05,0.95,1627,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1628,\\\"b\\\",20.0,1.0],[true,1.08889,0.986667,165,\\\"b\\\",225.0,1.0],[true,1.13096,0.884557,1843,\\\"b\\\",10.0,1.0],[true,1.05,0.927525,1629,\\\"b\\\",11.0,1.0],[true,1.05,0.929914,1630,\\\"b\\\",11.0,1.0],[true,1.1,0.9,1845,\\\"b\\\",4.0,1.0],[true,1.1,0.9,1631,\\\"b\\\",4.0,1.0],[true,1.1,0.9,1846,\\\"b\\\",4.0,1.0],[true,1.1,0.9,1847,\\\"b\\\",4.0,1.0],[true,1.1,0.9,1851,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1853,\\\"b\\\",10.0,1.0],[true,1.05271,0.95,1632,\\\"b\\\",24.0,1.0],[true,1.4,0.9,2018,\\\"b\\\",20.0,1.0],[true,1.05105,0.95,1633,\\\"b\\\",24.0,1.0],[true,1.05106,0.95,1634,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1635,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1636,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1637,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1638,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1639,\\\"b\\\",17.0,1.0],[true,1.05747,0.95,1640,\\\"b\\\",15.0,1.0],[true,1.1,0.9,1641,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1642,\\\"b\\\",10.0,1.0],[true,1.08941,1.0,166,\\\"b\\\",225.0,1.0],[true,1.1,0.9,1854,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1643,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1644,\\\"b\\\",10.0,1.0],[true,1.05072,0.95,1645,\\\"b\\\",20.0,1.0],[true,1.1,0.9,1646,\\\"b\\\",5.0,1.0],[true,1.1,0.9,1860,\\\"b\\\",10.0,1.0],[true,1.05,0.931668,1647,\\\"b\\\",24.0,1.0],[true,1.05,0.929079,1648,\\\"b\\\",24.0,1.0],[true,1.05,0.925079,1649,\\\"b\\\",24.0,1.0],[true,1.05,0.939206,1650,\\\"b\\\",24.0,1.0],[true,1.10526,1.05263,167,\\\"b\\\",380.0,1.0],[true,1.05,0.945179,1651,\\\"b\\\",20.0,1.0],[true,1.05,0.94762,1861,\\\"b\\\",20.0,1.0],[true,1.1,0.9,1652,\\\"b\\\",4.0,1.0],[true,1.1,0.9,1653,\\\"b\\\",4.0,1.0],[true,1.1,0.9,1654,\\\"b\\\",4.0,1.0],[true,1.1,0.9,1655,\\\"b\\\",4.0,1.0],[true,1.1,0.9,1656,\\\"b\\\",4.0,1.0],[true,1.1,0.9,1657,\\\"b\\\",4.0,1.0],[true,1.1,0.9,1862,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1658,\\\"b\\\",10.0,1.0],[true,1.1,0.9,168,\\\"b\\\",225.0,1.0],[true,1.1,0.9,1659,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1660,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1661,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1662,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1864,\\\"b\\\",5.0,1.0],[true,1.1,0.9,1865,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1663,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1664,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1866,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1665,\\\"b\\\",10.0,1.0],[true,1.08,0.966667,169,\\\"b\\\",150.0,1.0],[true,1.1,0.9,1867,\\\"b\\\",10.0,1.0],[true,1.05,0.942976,1666,\\\"b\\\",20.0,1.0],[true,1.05,0.940042,1667,\\\"b\\\",20.0,1.0],[true,1.05,0.93655,1668,\\\"b\\\",20.0,1.0],[true,1.10244,0.916399,1669,\\\"b\\\",20.0,1.0],[true,1.1,0.9,1872,\\\"b\\\",15.0,1.0],[true,1.1,0.9,1873,\\\"b\\\",15.0,1.0],[true,1.05,0.95,1670,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1672,\\\"b\\\",24.0,1.0],[true,1.05,0.949137,1673,\\\"b\\\",24.0,1.0],[true,1.08889,1.00444,170,\\\"b\\\",225.0,1.0],[true,1.05544,0.943829,1674,\\\"b\\\",20.0,1.0],[true,1.06044,0.95,1675,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1874,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1676,\\\"b\\\",20.0,1.0],[true,1.1,0.9,2021,\\\"b\\\",15.0,1.0],[true,1.1,0.9,1875,\\\"b\\\",15.0,1.0],[true,1.1,0.9,1876,\\\"b\\\",15.0,1.0],[true,1.1,0.9,1877,\\\"b\\\",15.0,1.0],[true,1.05,0.95,1677,\\\"b\\\",15.0,1.0],[true,1.05,0.95,1678,\\\"b\\\",15.0,1.0],[true,1.08889,1.00444,171,\\\"b\\\",225.0,1.0],[true,1.05,0.95,1679,\\\"b\\\",14.0,1.0],[true,1.05,0.95,1680,\\\"b\\\",20.0,1.0],[true,1.05,0.910437,1681,\\\"b\\\",20.0,1.0],[true,1.05,0.910046,1682,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1683,\\\"b\\\",20.0,1.0],[true,1.1,0.9,1880,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1881,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1684,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1882,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1883,\\\"b\\\",10.0,1.0],[true,1.08889,0.888889,172,\\\"b\\\",225.0,1.0],[true,1.1,0.9,1884,\\\"b\\\",10.0,1.0],[true,1.05,0.95,1685,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1686,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1687,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1688,\\\"b\\\",24.0,1.0],[true,1.1,0.9,1887,\\\"b\\\",10.0,1.0],[true,1.05,0.921757,1689,\\\"b\\\",21.0,1.0],[true,1.05,0.95,1690,\\\"b\\\",15.0,1.0],[true,1.07264,0.95,1691,\\\"b\\\",19.0,1.0],[true,1.05,0.95,1692,\\\"b\\\",15.0,1.0],[true,1.09633,0.986667,17,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,180,\\\"b\\\",225.0,1.0],[true,1.05,0.95,1693,\\\"b\\\",15.0,1.0],[true,1.05,0.95,1694,\\\"b\\\",18.0,1.0],[true,1.05,0.95,1695,\\\"b\\\",18.0,1.0],[true,1.05,0.95,1696,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1697,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1698,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1699,\\\"b\\\",24.0,1.0],[true,1.1,0.9,1700,\\\"b\\\",11.0,1.0],[true,1.1,0.9,1701,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1702,\\\"b\\\",10.0,1.0],[true,1.08889,0.986667,181,\\\"b\\\",225.0,1.0],[true,1.1,0.9,1888,\\\"b\\\",10.0,1.0],[true,1.05,0.95,1703,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1704,\\\"b\\\",20.0,1.0],[true,1.1,0.9,1889,\\\"b\\\",3.0,1.0],[true,1.1,0.9,1890,\\\"b\\\",3.0,1.0],[true,1.1,0.9,1891,\\\"b\\\",3.0,1.0],[true,1.1,0.9,1705,\\\"b\\\",3.0,1.0],[true,1.1,0.9,1706,\\\"b\\\",3.0,1.0],[true,1.1,0.9,2025,\\\"b\\\",3.0,1.0],[true,1.1,0.9,1897,\\\"b\\\",3.0,1.0],[true,1.10526,1.03947,182,\\\"b\\\",380.0,1.0],[true,1.1,0.9,1707,\\\"b\\\",3.0,1.0],[true,1.1,0.9,1708,\\\"b\\\",3.0,1.0],[true,1.1,0.9,1709,\\\"b\\\",4.0,1.0],[true,1.1,0.9,1710,\\\"b\\\",4.0,1.0],[true,1.05,0.95,1711,\\\"b\\\",20.0,1.0],[true,1.05397,0.95,1712,\\\"b\\\",20.0,1.0],[true,1.07932,0.95,1713,\\\"b\\\",21.0,1.0],[true,1.05,0.95,1714,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1715,\\\"b\\\",24.0,1.0],[true,1.05603,0.93116,1716,\\\"b\\\",24.0,1.0],[true,1.10526,1.03947,183,\\\"b\\\",380.0,1.0],[true,1.05,0.947519,1717,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1718,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1719,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1720,\\\"b\\\",20.0,1.0],[true,1.1,0.9,1905,\\\"b\\\",15.0,1.0],[true,1.1,0.9,1906,\\\"b\\\",15.0,1.0],[true,1.1,0.9,1907,\\\"b\\\",15.0,1.0],[true,1.1,0.9,1908,\\\"b\\\",15.0,1.0],[true,1.1,0.9,1909,\\\"b\\\",15.0,1.0],[true,1.1,0.9,1910,\\\"b\\\",15.0,1.0],[true,1.10526,1.03947,184,\\\"b\\\",380.0,1.0],[true,1.1,0.9,1911,\\\"b\\\",15.0,1.0],[true,1.1,0.9,1912,\\\"b\\\",15.0,1.0],[true,1.05,0.95,1721,\\\"b\\\",18.0,1.0],[true,1.06101,0.95,1722,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1723,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1724,\\\"b\\\",20.0,1.0],[true,1.1,0.9,1918,\\\"b\\\",8.0,1.0],[true,1.1,0.9,1919,\\\"b\\\",8.0,1.0],[true,1.1,0.9,1920,\\\"b\\\",8.0,1.0],[true,1.1,0.9,1921,\\\"b\\\",8.0,1.0],[true,1.10526,1.03947,185,\\\"b\\\",380.0,1.0],[true,1.10611,0.9,1922,\\\"b\\\",8.0,1.0],[true,1.10141,0.9,1923,\\\"b\\\",8.0,1.0],[true,1.1,0.9,1725,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1726,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1727,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1927,\\\"b\\\",10.0,1.0],[true,1.05,0.942775,1728,\\\"b\\\",20.0,1.0],[true,1.1,0.9,1930,\\\"b\\\",10.0,1.0],[true,1.1,0.892951,1931,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1933,\\\"b\\\",10.0,1.0],[true,1.08889,0.924444,186,\\\"b\\\",225.0,1.0],[true,1.1,0.9,1934,\\\"b\\\",5.0,1.0],[true,1.1,0.9,1935,\\\"b\\\",5.0,1.0],[true,1.1,0.9,1936,\\\"b\\\",5.0,1.0],[true,1.1,0.9,1937,\\\"b\\\",5.0,1.0],[true,1.05,0.95,1729,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1730,\\\"b\\\",20.0,1.0],[true,1.1,0.848081,1943,\\\"b\\\",5.0,1.0],[true,1.05,0.95,1731,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1732,\\\"b\\\",15.0,1.0],[true,1.05,0.95,1733,\\\"b\\\",15.0,1.0],[true,1.08889,0.986667,187,\\\"b\\\",225.0,1.0],[true,1.1,0.9,1949,\\\"b\\\",18.0,1.0],[true,1.1,0.9,1950,\\\"b\\\",18.0,1.0],[true,1.1,0.9,1951,\\\"b\\\",18.0,1.0],[true,1.1,0.9,1952,\\\"b\\\",18.0,1.0],[true,1.05,0.948475,1734,\\\"b\\\",24.0,1.0],[true,1.05,0.947961,1735,\\\"b\\\",24.0,1.0],[true,1.1,0.9,1736,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1737,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1738,\\\"b\\\",10.0,1.0],[true,1.05038,0.95,1739,\\\"b\\\",17.0,1.0],[true,1.08444,1.00444,188,\\\"b\\\",225.0,1.0],[true,1.05,0.931838,1740,\\\"b\\\",17.0,1.0],[true,1.05,0.95,1741,\\\"b\\\",20.0,1.0],[true,1.1,0.9,1957,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1958,\\\"b\\\",10.0,1.0],[true,1.10313,0.9,1742,\\\"b\\\",10.0,1.0],[true,1.05,0.95,1743,\\\"b\\\",20.0,1.0],[true,1.05268,0.945425,1744,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1745,\\\"b\\\",20.0,1.0],[true,1.06065,0.95,1960,\\\"b\\\",20.0,1.0],[true,1.1,0.9,1746,\\\"b\\\",10.0,1.0],[true,1.10263,1.04211,189,\\\"b\\\",380.0,1.0],[true,1.05,0.95,1747,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1748,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1749,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1750,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1751,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1752,\\\"b\\\",20.0,1.0],[true,1.1,0.9,2057,\\\"b\\\",5.0,1.0],[true,1.05,0.928594,1753,\\\"b\\\",20.0,1.0],[true,1.05,0.927212,1754,\\\"b\\\",20.0,1.0],[true,1.1,0.9,1755,\\\"b\\\",11.0,1.0],[true,1.08889,1.00444,18,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,190,\\\"b\\\",380.0,1.0],[true,1.07847,0.95,1756,\\\"b\\\",20.0,1.0],[true,1.1,0.9,1757,\\\"b\\\",3.0,1.0],[true,1.1,0.9,1758,\\\"b\\\",3.0,1.0],[true,1.1,0.9,1759,\\\"b\\\",3.0,1.0],[true,1.1,0.9,1969,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1970,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1971,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1972,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1973,\\\"b\\\",13.0,1.0],[true,1.10629,0.9,1974,\\\"b\\\",13.0,1.0],[true,1.08889,1.00444,191,\\\"b\\\",225.0,1.0],[true,1.1,0.9,1975,\\\"b\\\",13.0,1.0],[true,1.1029,0.9,1976,\\\"b\\\",13.0,1.0],[true,1.1,0.9,1760,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1761,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1977,\\\"b\\\",10.0,1.0],[true,1.1,0.9,1768,\\\"b\\\",4.0,1.0],[true,1.1,0.9,1769,\\\"b\\\",4.0,1.0],[true,1.1,0.9,1978,\\\"b\\\",5.0,1.0],[true,1.1,0.9,1979,\\\"b\\\",5.0,1.0],[true,1.1,0.9,1770,\\\"b\\\",10.0,1.0],[true,1.08889,0.977778,192,\\\"b\\\",225.0,1.0],[true,1.1,0.9,1992,\\\"b\\\",15.0,1.0],[true,1.05,0.945154,1771,\\\"b\\\",20.0,1.0],[true,1.05,0.942897,1994,\\\"b\\\",20.0,1.0],[true,1.05,0.95,1772,\\\"b\\\",20.0,1.0],[true,1.05,0.947011,1773,\\\"b\\\",20.0,1.0],[true,1.05,0.944322,1774,\\\"b\\\",19.0,1.0],[true,1.05,0.938841,1775,\\\"b\\\",19.0,1.0],[true,1.1,0.9,1995,\\\"b\\\",5.0,1.0],[true,1.1,0.9,1996,\\\"b\\\",5.0,1.0],[true,1.1,0.9,1999,\\\"b\\\",10.0,1.0],[true,1.08889,0.977778,193,\\\"b\\\",225.0,1.0],[true,1.05,0.943401,1776,\\\"b\\\",24.0,1.0],[true,1.05,0.948359,1777,\\\"b\\\",24.0,1.0],[true,1.1,0.9,1778,\\\"b\\\",5.0,1.0],[true,1.1,0.9,2001,\\\"b\\\",5.0,1.0],[true,1.1212,0.9,1779,\\\"b\\\",3.0,1.0],[true,1.12172,0.9,2027,\\\"b\\\",3.0,1.0],[true,1.12155,0.9,1780,\\\"b\\\",3.0,1.0],[true,1.12143,0.9,1781,\\\"b\\\",3.0,1.0],[true,1.1,0.9,2003,\\\"b\\\",15.0,1.0],[true,1.1,0.9,2022,\\\"b\\\",15.0,1.0],[true,1.08889,0.968889,194,\\\"b\\\",225.0,1.0],[true,1.1,0.9,2023,\\\"b\\\",15.0,1.0],[true,1.1,0.9,2004,\\\"b\\\",15.0,1.0],[true,1.05,0.95,1782,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1783,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1784,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1785,\\\"b\\\",24.0,1.0],[true,1.05,0.95,1786,\\\"b\\\",15.0,1.0],[true,1.05,0.95,1787,\\\"b\\\",15.0,1.0],[true,1.05,0.95,1788,\\\"b\\\",15.0,1.0],[true,1.05357,0.941169,1789,\\\"b\\\",20.0,1.0],[true,1.08889,0.933333,195,\\\"b\\\",225.0,1.0],[true,1.05,0.938052,1790,\\\"b\\\",20.0,1.0],[true,1.1,0.9,1791,\\\"b\\\",10.0,1.0],[true,1.1,0.9,2010,\\\"b\\\",10.0,1.0],[true,1.1,0.9,2011,\\\"b\\\",10.0,1.0],[true,1.10138,0.9,1792,\\\"b\\\",10.0,1.0],[true,1.10144,0.9,1793,\\\"b\\\",10.0,1.0],[true,1.10526,1.0,1794,\\\"b\\\",380.0,1.0],[true,1.10526,1.0,1795,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,1796,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,1797,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,196,\\\"b\\\",225.0,1.0],[true,1.09212,1.0,1798,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1799,\\\"b\\\",380.0,1.0],[true,1.09068,0.986667,1800,\\\"b\\\",225.0,1.0],[true,1.08787,0.95,1801,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,1802,\\\"b\\\",380.0,1.0],[true,1.10526,1.01316,1803,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1804,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1805,\\\"b\\\",380.0,1.0],[true,1.1,0.9,1806,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1807,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,197,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1808,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,1809,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1810,\\\"b\\\",380.0,1.0],[true,1.0973,0.986667,1811,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1812,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1813,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,1814,\\\"b\\\",225.0,1.0],[true,1.10526,1.04785,1815,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1816,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,1817,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,198,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1818,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1819,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,1820,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1821,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,1822,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1823,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,1824,\\\"b\\\",380.0,1.0],[true,1.10526,1.0507,1825,\\\"b\\\",380.0,1.0],[true,1.08889,0.977778,199,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,19,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,200,\\\"b\\\",225.0,1.0],[true,1.08889,0.951111,201,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,202,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,203,\\\"b\\\",225.0,1.0],[true,1.4,0.8,2085,\\\"b\\\",20.0,1.0],[true,1.08444,1.00889,204,\\\"b\\\",225.0,1.0],[true,1.10263,1.02895,205,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,206,\\\"b\\\",225.0,1.0],[true,1.07859,0.95,1828,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,207,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,2,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,20,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,208,\\\"b\\\",225.0,1.0],[true,1.09504,0.986667,209,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,210,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,211,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,212,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,214,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,215,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,216,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,217,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,218,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,21,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,219,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,220,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,221,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,222,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,223,\\\"b\\\",225.0,1.0],[true,1.10667,0.946667,224,\\\"b\\\",150.0,1.0],[true,1.08444,1.00444,1829,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,225,\\\"b\\\",380.0,1.0],[true,1.09795,1.0,226,\\\"b\\\",225.0,1.0],[true,1.10526,1.05019,227,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,22,\\\"b\\\",225.0,1.0],[true,1.08889,0.911111,228,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,229,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,230,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,231,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,232,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,233,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,234,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,235,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,236,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,237,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,24,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,238,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,239,\\\"b\\\",225.0,1.0],[true,1.1,0.9,240,\\\"b\\\",20.0,1.0],[true,1.08,0.966667,241,\\\"b\\\",150.0,1.0],[true,1.11402,1.03947,242,\\\"b\\\",380.0,1.0],[true,1.11482,1.03947,243,\\\"b\\\",380.0,1.0],[true,1.11264,1.03947,244,\\\"b\\\",380.0,1.0],[true,1.11483,1.03947,245,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,246,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2028,\\\"b\\\",20.0,1.0],[true,1.08889,0.933333,26,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2029,\\\"b\\\",20.0,1.0],[true,1.08889,1.0,247,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,248,\\\"b\\\",225.0,1.0],[true,1.10526,1.05019,249,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,250,\\\"b\\\",225.0,1.0],[true,1.10526,1.03537,251,\\\"b\\\",380.0,1.0],[true,1.4,0.9,2024,\\\"b\\\",20.0,1.0],[true,1.4,0.9,2030,\\\"b\\\",20.0,1.0],[true,1.4,0.9,2031,\\\"b\\\",20.0,1.0],[true,1.4,0.9,2045,\\\"b\\\",20.0,1.0],[true,1.08889,1.00444,27,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,252,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,253,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,254,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,256,\\\"b\\\",380.0,1.0],[true,1.10526,1.04211,257,\\\"b\\\",380.0,1.0],[true,1.08889,0.928889,258,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,259,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,260,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,261,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,262,\\\"b\\\",380.0,1.0],[true,1.10526,1.04842,28,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,266,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,267,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,268,\\\"b\\\",380.0,1.0],[true,1.06846,0.95,269,\\\"b\\\",20.0,1.0],[true,1.08889,0.986667,270,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,271,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,272,\\\"b\\\",380.0,1.0],[true,1.09611,0.986667,273,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,274,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,275,\\\"b\\\",225.0,1.0],[true,1.10526,1.04842,29,\\\"b\\\",380.0,1.0],[true,1.4,0.9,277,\\\"b\\\",20.0,1.0],[true,1.08889,0.933333,278,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,279,\\\"b\\\",380.0,1.0],[true,1.08959,1.0,280,\\\"b\\\",225.0,1.0],[true,1.08959,1.0,281,\\\"b\\\",225.0,1.0],[true,1.08,0.966667,282,\\\"b\\\",150.0,1.0],[true,1.08889,1.00444,283,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,284,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,285,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,286,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,30,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,287,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,288,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2061,\\\"b\\\",20.0,1.0],[true,1.08889,1.00444,289,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,290,\\\"b\\\",380.0,1.0],[true,1.10526,1.04211,291,\\\"b\\\",380.0,1.0],[true,1.10526,1.04211,292,\\\"b\\\",380.0,1.0],[true,1.10526,1.04211,293,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,294,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,295,\\\"b\\\",380.0,1.0],[true,1.08444,1.00889,32,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,296,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,297,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,298,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,299,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,300,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,301,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,302,\\\"b\\\",225.0,1.0],[true,1.11618,1.0,303,\\\"b\\\",380.0,1.0],[true,1.11703,1.0,304,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,305,\\\"b\\\",225.0,1.0],[true,1.10667,0.9,3,\\\"b\\\",150.0,1.0],[true,1.08889,1.00444,33,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2046,\\\"b\\\",20.0,1.0],[true,1.08889,1.00444,306,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,307,\\\"b\\\",380.0,1.0],[true,1.09445,1.0,308,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,309,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,310,\\\"b\\\",380.0,1.0],[true,1.08895,0.933333,311,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,312,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,313,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,314,\\\"b\\\",225.0,1.0],[true,1.08,0.966667,34,\\\"b\\\",150.0,1.0],[true,1.10526,1.03947,315,\\\"b\\\",380.0,1.0],[true,1.08889,1.0,316,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,317,\\\"b\\\",225.0,1.0],[true,1.10667,0.9,318,\\\"b\\\",150.0,1.0],[true,1.08576,1.00444,319,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,320,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,322,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,323,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,324,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,325,\\\"b\\\",225.0,1.0],[true,1.09212,1.0,35,\\\"b\\\",225.0,1.0],[true,1.4,0.9,326,\\\"b\\\",20.0,1.0],[true,1.08889,0.933333,327,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,328,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,329,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,330,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,331,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,332,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,2071,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,333,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,334,\\\"b\\\",225.0,1.0],[true,1.10526,1.04785,36,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,335,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,336,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,337,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,338,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,339,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,340,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,341,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,342,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,344,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,345,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,37,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,346,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,347,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,349,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,350,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,351,\\\"b\\\",225.0,1.0],[true,1.09066,0.986667,352,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,353,\\\"b\\\",225.0,1.0],[true,1.1,0.9,354,\\\"b\\\",225.0,1.0],[true,1.0841,0.95,355,\\\"b\\\",225.0,1.0],[true,1.10263,1.05526,356,\\\"b\\\",380.0,1.0],[true,1.5,0.8,2049,\\\"b\\\",20.0,1.0],[true,1.08889,0.933333,357,\\\"b\\\",225.0,1.0],[true,1.08618,1.00444,358,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,359,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,360,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,361,\\\"b\\\",225.0,1.0],[true,1.10526,1.03467,362,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,363,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,364,\\\"b\\\",225.0,1.0],[true,1.1,0.9,365,\\\"b\\\",150.0,1.0],[true,1.08889,0.933333,366,\\\"b\\\",225.0,1.0],[true,1.08889,0.968889,38,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2013,\\\"b\\\",20.0,1.0],[true,1.08889,0.986667,367,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,368,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,369,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,370,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,371,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,372,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,373,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,374,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,375,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,39,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,376,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,377,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,378,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,379,\\\"b\\\",225.0,1.0],[true,1.10526,1.05263,380,\\\"b\\\",380.0,1.0],[true,1.10526,1.05263,381,\\\"b\\\",380.0,1.0],[true,1.10526,1.05263,382,\\\"b\\\",380.0,1.0],[true,1.10526,1.05263,383,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,384,\\\"b\\\",225.0,1.0],[true,1.08,0.966667,385,\\\"b\\\",150.0,1.0],[true,1.08889,0.933333,40,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,386,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,387,\\\"b\\\",225.0,1.0],[true,1.10526,1.05263,389,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,390,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,391,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,392,\\\"b\\\",225.0,1.0],[true,1.09515,0.986667,393,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,394,\\\"b\\\",225.0,1.0],[true,1.1,0.9,395,\\\"b\\\",20.0,1.0],[true,1.08,0.966667,396,\\\"b\\\",150.0,1.0],[true,1.08889,0.888889,41,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,397,\\\"b\\\",225.0,1.0],[true,1.09125,0.906667,398,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,399,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,400,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,401,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,402,\\\"b\\\",225.0,1.0],[true,1.08889,0.92,403,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,404,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,405,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,406,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,4,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,42,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,407,\\\"b\\\",225.0,1.0],[true,1.08449,1.00444,408,\\\"b\\\",225.0,1.0],[true,1.09028,1.00444,409,\\\"b\\\",225.0,1.0],[true,1.09787,0.986667,410,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,411,\\\"b\\\",225.0,1.0],[true,1.09778,0.986667,412,\\\"b\\\",225.0,1.0],[true,1.08994,0.986667,413,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,415,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,417,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,418,\\\"b\\\",225.0,1.0],[true,1.08496,1.00444,43,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,419,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,420,\\\"b\\\",380.0,1.0],[true,1.08889,0.906667,421,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,422,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,423,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,424,\\\"b\\\",225.0,1.0],[true,1.10667,0.946667,425,\\\"b\\\",150.0,1.0],[true,1.08889,0.888889,426,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,427,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,428,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,44,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,429,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,430,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,431,\\\"b\\\",225.0,1.0],[true,1.04444,0.982222,432,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,433,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,434,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,435,\\\"b\\\",380.0,1.0],[true,1.15556,0.888889,436,\\\"b\\\",225.0,1.0],[true,1.15556,0.888889,437,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,438,\\\"b\\\",225.0,1.0],[true,1.10843,0.9,45,\\\"b\\\",150.0,1.0],[true,1.05,0.991275,2019,\\\"b\\\",20.0,1.0],[true,1.08444,1.00444,439,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,440,\\\"b\\\",380.0,1.0],[true,1.08889,1.0,441,\\\"b\\\",225.0,1.0],[true,1.10526,1.05263,442,\\\"b\\\",380.0,1.0],[true,1.08889,1.0,443,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,444,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,445,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,446,\\\"b\\\",225.0,1.0],[true,1.08522,0.95,447,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,46,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,448,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,449,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,450,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,451,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,452,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,453,\\\"b\\\",380.0,1.0],[true,1.08444,1.00889,454,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,455,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,457,\\\"b\\\",380.0,1.0],[true,1.08889,0.968889,458,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,47,\\\"b\\\",225.0,1.0],[true,1.04444,0.982222,459,\\\"b\\\",225.0,1.0],[true,1.05,0.936598,2032,\\\"b\\\",20.0,1.0],[true,1.08444,1.00444,460,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,461,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,462,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,463,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,464,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,465,\\\"b\\\",225.0,1.0],[true,1.08,0.966667,466,\\\"b\\\",150.0,1.0],[true,1.08889,0.933333,467,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,48,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,468,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,469,\\\"b\\\",225.0,1.0],[true,1.08421,0.95,470,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,471,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,472,\\\"b\\\",225.0,1.0],[true,1.08067,0.95,473,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,474,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1831,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,475,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,476,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,49,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,477,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,478,\\\"b\\\",225.0,1.0],[true,1.10992,1.03947,479,\\\"b\\\",380.0,1.0],[true,1.10992,1.03947,480,\\\"b\\\",380.0,1.0],[true,1.0979,0.986667,481,\\\"b\\\",225.0,1.0],[true,1.0979,0.986667,482,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,483,\\\"b\\\",225.0,1.0],[true,1.08889,1.00158,484,\\\"b\\\",225.0,1.0],[true,1.08889,1.00158,485,\\\"b\\\",225.0,1.0],[true,1.08889,1.00158,486,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,50,\\\"b\\\",225.0,1.0],[true,1.08889,1.00158,487,\\\"b\\\",225.0,1.0],[true,1.08889,1.00161,488,\\\"b\\\",225.0,1.0],[true,1.08889,0.942222,489,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,490,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,491,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,492,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,493,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,494,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,495,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,496,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,51,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,497,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,498,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,499,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,500,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,501,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,502,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,503,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,505,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,506,\\\"b\\\",380.0,1.0],[true,1.10526,1.04211,507,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,5,\\\"b\\\",225.0,1.0],[true,1.08889,0.968889,52,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,508,\\\"b\\\",380.0,1.0],[true,1.10526,1.04211,509,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,510,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,511,\\\"b\\\",225.0,1.0],[true,1.0869,1.00444,512,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,514,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,515,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,516,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,518,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,519,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,53,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,520,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,521,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,522,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,523,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,524,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,525,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,526,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,527,\\\"b\\\",380.0,1.0],[true,1.08444,1.00889,528,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,529,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,54,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,530,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,531,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,532,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,533,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,534,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,535,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,536,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,537,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,538,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,539,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,55,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,540,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,541,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,543,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,544,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,545,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,546,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,547,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,548,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,549,\\\"b\\\",380.0,1.0],[true,1.4,0.9,2020,\\\"b\\\",20.0,1.0],[true,1.08889,1.00444,1826,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,550,\\\"b\\\",225.0,1.0],[true,1.10526,1.05263,552,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,553,\\\"b\\\",380.0,1.0],[true,1.08889,0.942222,554,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,555,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,556,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,557,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,558,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,559,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,560,\\\"b\\\",225.0,1.0],[true,1.08945,0.933333,56,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,561,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,562,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,563,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,564,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,565,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,566,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,567,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,568,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,569,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,571,\\\"b\\\",225.0,1.0],[true,1.10862,0.9,57,\\\"b\\\",150.0,1.0],[true,1.08889,1.00444,572,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,573,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,574,\\\"b\\\",225.0,1.0],[true,1.10526,1.05263,575,\\\"b\\\",380.0,1.0],[true,1.10526,1.05263,576,\\\"b\\\",380.0,1.0],[true,1.09192,1.0,577,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,578,\\\"b\\\",225.0,1.0],[true,1.0893,1.0,579,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,580,\\\"b\\\",225.0,1.0],[true,1.12298,0.9,581,\\\"b\\\",150.0,1.0],[true,1.08444,1.00889,58,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,582,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,583,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,584,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,585,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,586,\\\"b\\\",380.0,1.0],[true,1.10526,1.0,587,\\\"b\\\",380.0,1.0],[true,1.10526,1.0,588,\\\"b\\\",380.0,1.0],[true,1.10526,1.0,589,\\\"b\\\",380.0,1.0],[true,1.10526,1.0,590,\\\"b\\\",380.0,1.0],[true,1.10526,1.0,591,\\\"b\\\",380.0,1.0],[true,1.08444,1.00889,59,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,592,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,593,\\\"b\\\",225.0,1.0],[true,1.06878,0.936508,594,\\\"b\\\",63.0,1.0],[true,1.10526,1.03947,595,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,596,\\\"b\\\",380.0,1.0],[true,1.08889,1.0,597,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,598,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,599,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,600,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2014,\\\"b\\\",20.0,1.0],[true,1.08889,0.977778,60,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,601,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,602,\\\"b\\\",380.0,1.0],[true,1.08889,0.911111,603,\\\"b\\\",225.0,1.0],[true,1.08889,0.911111,604,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,605,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,606,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,607,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,608,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,609,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,610,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,6,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,61,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,611,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,612,\\\"b\\\",225.0,1.0],[true,1.10667,0.946667,613,\\\"b\\\",150.0,1.0],[true,1.08889,0.955556,614,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,615,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,616,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,617,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,618,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,619,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,620,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,62,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,621,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,622,\\\"b\\\",380.0,1.0],[true,1.08918,1.00444,623,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,624,\\\"b\\\",225.0,1.0],[true,1.08889,0.968889,625,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,626,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,627,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,628,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,629,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,630,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,63,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,631,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,632,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,634,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,636,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,637,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,638,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,639,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,640,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,641,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,642,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,64,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,643,\\\"b\\\",225.0,1.0],[true,1.10526,1.03478,644,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,645,\\\"b\\\",225.0,1.0],[true,1.08889,0.968889,646,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,647,\\\"b\\\",225.0,1.0],[true,1.0,0.66,648,\\\"b\\\",150.0,1.0],[true,1.09162,1.0,649,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,650,\\\"b\\\",380.0,1.0],[true,1.0955,1.0,651,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,652,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,65,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,653,\\\"b\\\",225.0,1.0],[true,1.08939,1.00444,654,\\\"b\\\",225.0,1.0],[true,1.08939,1.00444,655,\\\"b\\\",225.0,1.0],[true,1.1,0.9,656,\\\"b\\\",150.0,1.0],[true,1.08889,0.986667,657,\\\"b\\\",225.0,1.0],[true,1.09349,0.986667,658,\\\"b\\\",225.0,1.0],[true,1.08889,0.924444,659,\\\"b\\\",225.0,1.0],[true,1.04444,0.982222,661,\\\"b\\\",225.0,1.0],[true,1.04444,0.982222,662,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,663,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,66,\\\"b\\\",225.0,1.0],[true,1.10526,1.05263,664,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,665,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,666,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,667,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,668,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,669,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,670,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,671,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,672,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,673,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,67,\\\"b\\\",225.0,1.0],[true,1.10263,1.04767,674,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,675,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,676,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,677,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,678,\\\"b\\\",380.0,1.0],[true,1.10642,0.9,679,\\\"b\\\",150.0,1.0],[true,1.08889,0.986667,680,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,681,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,682,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,683,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,68,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,684,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,685,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,686,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,689,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,690,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,691,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,692,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,693,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,694,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,695,\\\"b\\\",225.0,1.0],[true,1.10526,1.01316,69,\\\"b\\\",380.0,1.0],[true,1.09218,0.986667,696,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,697,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,698,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,699,\\\"b\\\",225.0,1.0],[true,1.11033,0.9,700,\\\"b\\\",150.0,1.0],[true,1.08889,1.0,701,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,702,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,703,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,704,\\\"b\\\",380.0,1.0],[true,1.1,0.9,706,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,70,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,707,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,1832,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,708,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,709,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,710,\\\"b\\\",380.0,1.0],[true,1.08787,1.00444,711,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,712,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,714,\\\"b\\\",225.0,1.0],[true,1.07937,0.920635,715,\\\"b\\\",63.0,1.0],[true,1.09102,1.0,716,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,7,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,71,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,717,\\\"b\\\",225.0,1.0],[true,1.10526,1.05263,718,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,719,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,720,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,721,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,722,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,723,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,724,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,725,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,726,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,72,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,727,\\\"b\\\",225.0,1.0],[true,1.08,0.966667,728,\\\"b\\\",150.0,1.0],[true,1.08444,1.00889,729,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,730,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,731,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,732,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,733,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,734,\\\"b\\\",225.0,1.0],[true,1.10667,0.9,735,\\\"b\\\",150.0,1.0],[true,1.08889,0.933333,736,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,73,\\\"b\\\",225.0,1.0],[true,1.08889,0.968889,737,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,738,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,739,\\\"b\\\",225.0,1.0],[true,1.08201,0.977778,740,\\\"b\\\",90.0,1.0],[true,1.10263,1.04211,741,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,742,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,743,\\\"b\\\",225.0,1.0],[true,1.08889,0.968889,744,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,745,\\\"b\\\",225.0,1.0],[true,1.1081,0.9,746,\\\"b\\\",20.0,1.0],[true,1.08444,1.00889,74,\\\"b\\\",225.0,1.0],[true,1.10792,0.9,747,\\\"b\\\",150.0,1.0],[true,1.08889,0.888889,749,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,750,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,751,\\\"b\\\",225.0,1.0],[true,1.13227,0.9,752,\\\"b\\\",150.0,1.0],[true,1.08889,0.986667,753,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,754,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,755,\\\"b\\\",225.0,1.0],[true,1.08926,0.986667,756,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,757,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,75,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,758,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,759,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,760,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,761,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2051,\\\"b\\\",20.0,1.0],[true,1.08889,0.986667,762,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,763,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,764,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,765,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,766,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,76,\\\"b\\\",380.0,1.0],[true,1.08889,0.977778,767,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,768,\\\"b\\\",225.0,1.0],[true,1.09158,1.0,769,\\\"b\\\",225.0,1.0],[true,1.08972,0.933333,770,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,771,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,773,\\\"b\\\",380.0,1.0],[true,1.05,0.925052,2015,\\\"b\\\",20.0,1.0],[true,1.08444,1.00444,774,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,775,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,776,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,77,\\\"b\\\",225.0,1.0],[true,1.09044,0.986667,777,\\\"b\\\",225.0,1.0],[true,1.10555,0.920635,778,\\\"b\\\",63.0,1.0],[true,1.10555,0.920635,779,\\\"b\\\",63.0,1.0],[true,1.09318,1.0,782,\\\"b\\\",225.0,1.0],[true,1.10526,1.04758,783,\\\"b\\\",380.0,1.0],[true,1.05,0.980097,2042,\\\"b\\\",20.0,1.0],[true,1.05,0.980097,2058,\\\"b\\\",20.0,1.0],[true,1.08444,1.00444,784,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,785,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,786,\\\"b\\\",380.0,1.0],[true,1.08936,1.00444,78,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,787,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,788,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,789,\\\"b\\\",225.0,1.0],[true,1.08889,0.955556,790,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,791,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,792,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,793,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,794,\\\"b\\\",225.0,1.0],[true,1.09255,0.986667,795,\\\"b\\\",225.0,1.0],[true,1.09255,0.986667,796,\\\"b\\\",225.0,1.0],[true,1.08936,1.00444,79,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,797,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,798,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,799,\\\"b\\\",225.0,1.0],[true,1.0913,0.888889,800,\\\"b\\\",225.0,1.0],[true,1.10526,1.0,801,\\\"b\\\",380.0,1.0],[true,1.07577,0.95,802,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,803,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,804,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,805,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,806,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,80,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,807,\\\"b\\\",225.0,1.0],[true,1.08992,1.0,808,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,809,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,810,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,811,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2062,\\\"b\\\",20.0,1.0],[true,1.4,0.9,2063,\\\"b\\\",20.0,1.0],[true,1.08889,1.00444,812,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,813,\\\"b\\\",380.0,1.0],[true,1.10877,0.9,814,\\\"b\\\",150.0,1.0],[true,1.09035,1.00444,8,\\\"b\\\",225.0,1.0],[true,1.08124,0.95,81,\\\"b\\\",225.0,1.0],[true,1.09524,1.0,815,\\\"b\\\",225.0,1.0],[true,1.10847,0.9,816,\\\"b\\\",150.0,1.0],[true,1.08889,0.933333,817,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,818,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,819,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,820,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,821,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,822,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,823,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,824,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,82,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,825,\\\"b\\\",225.0,1.0],[true,1.09148,1.0,826,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,828,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,829,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,830,\\\"b\\\",225.0,1.0],[true,1.10844,0.9,831,\\\"b\\\",150.0,1.0],[true,1.08889,1.00444,832,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,833,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2064,\\\"b\\\",20.0,1.0],[true,1.4,0.9,2077,\\\"b\\\",20.0,1.0],[true,1.08889,1.0,83,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,834,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,835,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,836,\\\"b\\\",225.0,1.0],[true,1.10526,1.03706,837,\\\"b\\\",380.0,1.0],[true,1.10526,1.03706,838,\\\"b\\\",380.0,1.0],[true,1.08889,1.0,839,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,840,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,841,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,842,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,843,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,84,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,844,\\\"b\\\",225.0,1.0],[true,1.09377,1.0,845,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,846,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,847,\\\"b\\\",225.0,1.0],[true,1.09068,0.986667,848,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,850,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,852,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2035,\\\"b\\\",20.0,1.0],[true,1.4,0.9,2036,\\\"b\\\",20.0,1.0],[true,1.08889,1.0,853,\\\"b\\\",225.0,1.0],[true,1.10526,1.0507,85,\\\"b\\\",380.0,1.0],[true,1.10526,1.05263,856,\\\"b\\\",380.0,1.0],[true,1.08861,0.95,857,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,858,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,859,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,860,\\\"b\\\",225.0,1.0],[true,1.1078,1.05233,861,\\\"b\\\",380.0,1.0],[true,1.10791,1.05214,862,\\\"b\\\",380.0,1.0],[true,1.10791,1.05214,863,\\\"b\\\",380.0,1.0],[true,1.08444,1.00444,864,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,865,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,86,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,866,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,867,\\\"b\\\",225.0,1.0],[true,1.0948,0.986667,868,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,869,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,870,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,871,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,872,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,873,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,874,\\\"b\\\",225.0,1.0],[true,1.08623,0.95,875,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,87,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,876,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,877,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,879,\\\"b\\\",225.0,1.0],[true,1.1,0.9,880,\\\"b\\\",150.0,1.0],[true,1.10526,1.03947,881,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,882,\\\"b\\\",225.0,1.0],[true,1.08889,0.888889,883,\\\"b\\\",225.0,1.0],[true,1.08787,0.95,884,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,885,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,886,\\\"b\\\",225.0,1.0],[true,1.1,0.9,88,\\\"b\\\",150.0,1.0],[true,1.08889,0.977778,887,\\\"b\\\",225.0,1.0],[true,1.10263,0.988239,888,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,889,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,890,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,891,\\\"b\\\",225.0,1.0],[true,1.10192,1.0,892,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,893,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,894,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,895,\\\"b\\\",225.0,1.0],[true,1.1,0.9,896,\\\"b\\\",150.0,1.0],[true,1.08889,0.986667,89,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,897,\\\"b\\\",225.0,1.0],[true,1.10263,1.02895,898,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,899,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,900,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,901,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,902,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,903,\\\"b\\\",225.0,1.0],[true,1.08889,0.902222,904,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,905,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,906,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,90,\\\"b\\\",225.0,1.0],[true,1.10879,0.9,907,\\\"b\\\",150.0,1.0],[true,1.08889,1.00444,908,\\\"b\\\",225.0,1.0],[true,1.08889,1.00072,909,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,910,\\\"b\\\",380.0,1.0],[true,1.08923,1.00444,911,\\\"b\\\",225.0,1.0],[true,1.08923,1.00444,912,\\\"b\\\",225.0,1.0],[true,1.08923,1.00444,913,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,914,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,915,\\\"b\\\",380.0,1.0],[true,1.04444,0.982222,916,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,9,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,91,\\\"b\\\",380.0,1.0],[true,1.08444,1.00889,917,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,918,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,919,\\\"b\\\",225.0,1.0],[true,1.1,0.9,920,\\\"b\\\",150.0,1.0],[true,1.08998,1.00444,921,\\\"b\\\",225.0,1.0],[true,1.08889,0.915556,922,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,923,\\\"b\\\",225.0,1.0],[true,1.0907,1.00444,924,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,925,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,926,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,92,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,927,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,928,\\\"b\\\",225.0,1.0],[true,1.09639,0.986667,929,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,930,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,931,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,932,\\\"b\\\",225.0,1.0],[true,1.11249,1.04211,933,\\\"b\\\",380.0,1.0],[true,1.11249,1.04211,934,\\\"b\\\",380.0,1.0],[true,1.11249,1.04211,935,\\\"b\\\",380.0,1.0],[true,1.11249,1.04211,936,\\\"b\\\",380.0,1.0],[true,1.08889,1.0,95,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,937,\\\"b\\\",225.0,1.0],[true,1.08604,1.00444,938,\\\"b\\\",225.0,1.0],[true,1.08604,1.00444,939,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,940,\\\"b\\\",225.0,1.0],[true,1.08889,0.999652,941,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,942,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,943,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,944,\\\"b\\\",225.0,1.0],[true,1.07937,0.920635,945,\\\"b\\\",63.0,1.0],[true,1.08889,1.0,946,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,96,\\\"b\\\",225.0,1.0],[true,1.09232,0.986667,947,\\\"b\\\",225.0,1.0],[true,1.10526,1.0357,948,\\\"b\\\",380.0,1.0],[true,1.10526,1.04211,949,\\\"b\\\",380.0,1.0],[true,1.10626,1.04211,950,\\\"b\\\",380.0,1.0],[true,1.10626,1.04211,951,\\\"b\\\",380.0,1.0],[true,1.08889,0.888889,952,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,953,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,954,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,955,\\\"b\\\",225.0,1.0],[true,1.08889,0.96,956,\\\"b\\\",225.0,1.0],[true,1.1,0.9,97,\\\"b\\\",150.0,1.0],[true,1.08889,1.0,957,\\\"b\\\",225.0,1.0],[true,1.08889,1.0,958,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,959,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,960,\\\"b\\\",380.0,1.0],[true,1.08935,1.00444,961,\\\"b\\\",225.0,1.0],[true,1.10526,1.05263,962,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,963,\\\"b\\\",225.0,1.0],[true,1.1,0.8,964,\\\"b\\\",150.0,1.0],[true,1.08444,1.00889,965,\\\"b\\\",225.0,1.0],[true,1.10263,0.988241,966,\\\"b\\\",380.0,1.0],[true,1.08889,1.0,98,\\\"b\\\",225.0,1.0],[true,1.10526,1.04211,967,\\\"b\\\",380.0,1.0],[true,1.10526,1.04211,968,\\\"b\\\",380.0,1.0],[true,1.10526,1.04211,969,\\\"b\\\",380.0,1.0],[true,1.10526,1.04211,970,\\\"b\\\",380.0,1.0],[true,1.08889,1.00444,971,\\\"b\\\",225.0,1.0],[true,1.1371,0.9,972,\\\"b\\\",150.0,1.0],[true,1.08889,1.0,973,\\\"b\\\",225.0,1.0],[true,1.1,0.9,974,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,975,\\\"b\\\",225.0,1.0],[true,1.06667,0.977778,976,\\\"b\\\",90.0,1.0],[true,1.08294,0.95,99,\\\"b\\\",225.0,1.0],[true,1.10263,1.04211,977,\\\"b\\\",380.0,1.0],[true,1.10263,1.04211,978,\\\"b\\\",380.0,1.0],[true,1.08889,0.986667,979,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,980,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,981,\\\"b\\\",225.0,1.0],[true,1.10263,1.02895,982,\\\"b\\\",380.0,1.0],[true,1.08889,0.977778,983,\\\"b\\\",225.0,1.0],[true,1.08889,0.977778,984,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,985,\\\"b\\\",225.0,1.0],[true,1.08889,0.928889,986,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,100,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,987,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,988,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,989,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,990,\\\"b\\\",225.0,1.0],[true,1.09254,0.986667,991,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,992,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,993,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,994,\\\"b\\\",225.0,1.0],[true,1.08889,0.986667,995,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,996,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,101,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,997,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,998,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,999,\\\"b\\\",380.0,1.0],[true,1.1,0.9,1000,\\\"b\\\",150.0,1.0],[true,1.08889,1.00444,1001,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1002,\\\"b\\\",225.0,1.0],[true,1.08444,1.00889,1003,\\\"b\\\",225.0,1.0],[true,1.11042,0.9,1004,\\\"b\\\",150.0,1.0],[true,1.08889,1.0,1005,\\\"b\\\",225.0,1.0],[true,1.08444,1.00444,1006,\\\"b\\\",225.0,1.0],[true,1.10526,1.03947,102,\\\"b\\\",380.0,1.0],[true,1.10526,1.03947,1007,\\\"b\\\",380.0,1.0],[true,1.08889,0.933333,1009,\\\"b\\\",225.0,1.0],[true,1.08889,0.933333,1010,\\\"b\\\",225.0,1.0],[true,1.4,0.9,2052,\\\"b\\\",20.0,1.0],[true,1.4,0.9,2053,\\\"b\\\",20.0,1.0],[true,1.08889,1.00444,1011,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1012,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1013,\\\"b\\\",225.0,1.0],[true,1.08889,1.00444,1014,\\\"b\\\",225.0,1.0],[true,1.10526,1.03718,1016,\\\"b\\\",380.0,1.0]]}\",\n    \"dtype\": {\n        \"in_service\": \"bool\",\n        \"max_vm_pu\": \"float64\",\n        \"min_vm_pu\": \"float64\",\n        \"name\": \"object\",\n        \"type\": \"object\",\n        \"vn_kv\": \"float64\",\n        \"zone\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"bus_geodata\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"x\\\",\\\"y\\\",\\\"coords\\\"],\\\"index\\\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\\\"data\\\":[[-22.607496232,2.075825505,null],[-10.1095863017,1.7566955545,null],[-27.0211488185,-9.7267807628,null],[-26.8132777948,-8.1764969695,null],[-20.2262292389,-0.6161684783,null],[-1.7294117984,5.405731312,null],[-16.8682227279,-11.5313171458,null],[-16.9726912242,-10.0493247047,null],[-23.4454769573,-5.6175827105,null],[-23.2777023195,-2.4466089086,null],[-28.3094003353,3.4332681338,null],[-8.0919166795,3.3462637785,null],[-22.9344817485,9.534295636,null],[-20.0916274089,8.8822752038,null],[-28.7537785743,-1.7269223286,null],[-12.4731430755,-12.4039548557,null],[-13.8095683564,-11.2791536788,null],[-23.9418011871,4.6427197808,null],[-24.1074331532,-6.8422339283,null],[-7.3468920237,-2.834028671,null],[-5.1849850024,-1.0307192405,null],[-16.2279155154,6.6896540313,null],[-27.7926657443,7.5907786158,null],[-15.8487331316,11.0205632751,null],[-4.3965589516,7.1667144613,null],[-21.861450909,7.1764193691,null],[-15.7863297228,-8.2158016523,null],[-15.9230955134,-7.619187449,null],[-27.7970415186,0.9775204095,null],[-8.747726905,0.1749835905,null],[-5.7233789107,3.7046561322,null],[-17.607623051,-14.4254956364,null],[-18.0456815214,-14.3475436658,null],[-18.4465002205,-14.250970919,null],[-12.3105774115,12.1818407908,null],[-12.7206562859,11.9321079986,null],[-26.3391096863,-8.6720810276,null],[-23.0261407331,-10.4251468356,null],[-19.0656627704,-11.5242541409,null],[-17.7596521353,-13.2210113115,null],[-5.357864471,3.0627724371,null],[-24.6783665041,-6.707461365,null],[-7.6841975313,2.5151063407,null],[-9.1382907211,2.3301322106,null],[-12.5629720012,-9.341891569,null],[-18.5557209654,4.4409020452,null],[-21.3067184006,7.48021171,null],[-13.8755336852,-0.9532945288,null],[-2.5409327647,2.8961582426,null],[-18.8761772309,7.4352053941,null],[-20.9087159255,-2.3347598441,null],[-4.0426946884,1.9333590432,null],[-3.9726538178,2.6132168414,null],[-4.0414478032,1.6123749285,null],[-17.4693290518,-1.0653944928,null],[-16.5856452862,0.9496715259,null],[-9.6986285153,3.6204626368,null],[-9.7879354831,3.9472778918,null],[-14.3972568091,-0.3700307473,null],[-16.2662620144,-13.6483286626,null],[-16.5895118017,-13.6130115549,null],[-23.3868186455,-0.4277019967,null],[-23.3870597853,0.2760989864,null],[-22.4552196677,5.1161673783,null],[-22.0340558879,5.5080404696,null],[-22.2644381931,5.3328198439,null],[-22.4345442064,4.8687255001,null],[-17.5889786485,4.9965395524,null],[-17.6844888233,4.1931213385,null],[-10.0330068119,-6.6597297996,null],[-19.4569217243,9.8923101679,null],[-22.5937239706,11.6354617993,null],[-22.9551773613,12.8511823823,null],[-23.4209756738,12.6167207422,null],[-22.5413733198,13.0225527187,null],[-21.9516470308,-8.5543216728,null],[-18.4919869628,-0.6785532202,null],[-18.3611315805,-0.9965842808,null],[-21.1069478663,8.3068141577,null],[-3.6131949255,1.0430186351,null],[-22.09079901,-8.4710195017,null],[-11.2211792956,-3.537266062,null],[-2.1149768458,10.3021202577,null],[-6.1788993378,-2.9143822889,null],[-11.3479113482,2.070928326,null],[-18.3050158021,-8.5688828232,null],[-19.6581601692,-8.2548802648,null],[-4.0243066499,0.9338785188,null],[-25.7385343561,-7.2192850912,null],[-5.4465126552,2.711635418,null],[-16.6381209424,7.1793048372,null],[-7.5461806556,-5.7255192048,null],[-20.6773275465,-0.4088718957,null],[-22.8956934336,0.4311312496,null],[-16.4231254348,4.3808540992,null],[-16.995839596,-12.652286256,null],[-22.1106232863,-5.0290412381,null],[-21.3681399204,-5.0815516596,null],[-21.018055772,-4.2568486371,null],[-6.0653272102,0.471327541,null],[-3.4617395896,5.9967224323,null],[-3.0095598564,7.697158401,null],[-20.8503877699,7.3425958873,null],[-16.1727661594,0.3923987635,null],[-28.3666661105,3.1583279562,null],[-28.2093328654,3.6937563534,null],[-22.8489437158,2.0231057502,null],[-27.8363574445,1.2469428691,null],[1.3816685877,8.6135016748,null],[-6.65236996,3.3864822908,null],[-27.8828076839,-6.3008139184,null],[-28.0048545401,-6.0484565413,null],[-11.287100069,-1.8857432959,null],[-25.9490741234,0.6164585286,null],[-19.4976164094,-8.8009701933,null],[-11.1879365649,-2.7735567933,null],[-12.0806349293,-0.7516117133,null],[-12.9415709917,-0.8915612237,null],[-13.8615154175,-0.4761928431,null],[-27.8094234335,-0.477385424,null],[-19.9311365679,-8.4268859513,null],[-20.9644252759,3.2027888808,null],[-25.9138676494,3.7760641433,null],[-20.7334110035,-9.9764197682,null],[-20.4248798359,-11.677415773,null],[-26.5901446829,2.7424169417,null],[-19.2051760078,-7.00021309,null],[-18.9474315398,-7.1179428629,null],[-11.5978612677,5.9041291441,null],[-9.7701975534,8.3836427257,null],[-20.1009952379,6.4067512329,null],[-24.2997053202,-6.3031777842,null],[-7.0354461813,8.3762685744,null],[-5.8854708764,3.9113471486,null],[-24.6527318434,-6.1050089871,null],[-10.396363548,-6.6204077465,null],[-18.7343327026,4.8154325662,null],[-9.5355429848,-0.2108099237,null],[-20.9906940875,9.8994252639,null],[-9.1379376578,-4.8531293184,null],[-15.9756469788,2.4319055834,null],[-10.4090464311,-5.4397377251,null],[-11.1685742989,-4.1831244488,null],[-20.3760824273,10.1142179852,null],[-18.9884057635,-6.9575355154,null],[-5.6666640123,2.5634037996,null],[-8.4485147032,0.1940779005,null],[-18.5653312598,4.1360379351,null],[-11.0106571906,11.5743456813,null],[-20.0981977093,-2.3553162263,null],[-20.2537322387,-0.9646864342,null],[-21.242350312,-1.0498402803,null],[-19.680201151,-0.8440411195,null],[-10.2628741859,9.4559846313,null],[-24.3117467283,-2.829595023,null],[-10.7087523042,-3.3882694845,null],[-20.4162975446,7.9509758143,null],[-19.5435659151,6.5910905862,null],[-13.9130060088,-12.5026477017,null],[-22.435207186,-0.3952105292,null],[-18.1155898731,0.4701715742,null],[-11.8218178318,6.4538333775,null],[-23.8167177861,8.8932769618,null],[-13.4648940801,-1.2583170656,null],[-17.0335960544,-7.6101673034,null],[-6.5219189934,2.9908844132,null],[-28.3086335187,4.8807864167,null],[-28.5175295489,4.5357964788,null],[-15.1865318537,2.1767441064,null],[-2.8212350621,4.7302294001,null],[-16.0007877355,1.5980930263,null],[-15.845072915,2.3433740162,null],[-15.10457346,9.4865336031,null],[-23.9863525898,3.3017414928,null],[-19.4415603272,3.2131167863,null],[-18.727786079,-10.4517692593,null],[-18.2137414462,9.4120340862,null],[-17.5236536333,6.9999144363,null],[-18.2304150998,7.6367730215,null],[-10.8261924917,5.4677775573,null],[-3.0192741035,5.7464625946,null],[-12.2044133648,-8.6310793742,null],[-8.6242473216,6.1807899597,null],[-11.4414053488,3.6937062374,null],[-7.2096600239,-1.6886060976,null],[-7.1844781938,-1.4415127667,null],[-18.0955333515,0.1276802142,null],[-27.3606417433,-2.2104008474,null],[-10.7743246264,-10.8390629882,null],[-1.3604967574,-7.0908876745,null],[-22.0526218936,8.537586937,null],[-5.8373158246,5.4989469875,null],[-12.7225204219,-13.5836333063,null],[-12.3780618197,2.2361765596,null],[-12.3916068475,2.379934066,null],[-11.9440335913,8.2702265517,null],[-10.8513410168,0.5630764818,null],[-18.7215878942,-8.3059661345,null],[-21.3372129886,-9.453676631,null],[-6.4242074465,6.3167541968,null],[-19.6792218441,7.5136385783,null],[-19.1381389122,5.8822824273,null],[-13.659849214,-1.462523545,null],[-12.3951123711,-8.9781488517,null],[-22.3264090165,-7.4548095238,null],[-19.6553732227,3.6875977495,null],[-19.5023370528,3.9873045595,null],[-15.3677195402,-9.2175118303,null],[-7.3665131663,1.2364708271,null],[-4.0141014425,2.2367580396,null],[-6.2321329695,0.1769335875,null],[-11.3566084133,8.2605525091,null],[-2.7788279487,7.0631846846,null],[-12.1173793268,6.6929627837,null],[0.9452401079,9.6089518067,null],[-13.2314358537,-7.1797272647,null],[-15.7795878187,-4.0023502121,null],[-15.6794154403,-3.8980385044,null],[-13.3199690254,-2.4436155001,null],[-14.1843540525,-1.1894255003,null],[-14.5976440604,-0.888877586,null],[-6.0268187018,4.7322454286,null],[-12.7653951268,-4.2426465743,null],[-12.9897537893,-6.8785928726,null],[-27.1877954565,-7.5126529977,null],[-4.7453216525,-7.682227233,null],[-13.3704717798,-6.9021983987,null],[-10.2117375576,11.1237130068,null],[-20.0452933044,6.9995305829,null],[-21.0004747839,8.0756241863,null],[-13.0374821955,-10.8812841823,null],[-19.4875921681,7.3788225475,null],[-15.8283803742,-13.675455224,null],[-19.0276215635,2.3301344613,null],[-18.0342371052,-0.7337542097,null],[-17.0538800576,8.2598189071,null],[-7.6717132211,8.8469665122,null],[-11.6838178876,-11.930160964,null],[-7.7076808117,-2.4849557625,null],[-24.2046850334,-0.604256173,null],[-11.6443263465,-4.6050505603,null],[-28.5372569634,2.4960955905,null],[-28.5008016853,2.9594531318,null],[-24.5436755074,-6.3851343097,null],[-4.9168920928,5.8058490043,null],[-6.1508349965,5.4044461806,null],[-9.3541192114,-2.0896563202,null],[-10.5419248183,-6.8380472415,null],[-8.7794896904,-1.118653203,null],[-11.4632270907,5.8816139779,null],[-13.7978084665,3.0501658544,null],[-14.3868106804,2.9949619647,null],[-21.9816638678,7.2927224495,null],[-22.285656937,10.2520364131,null],[-23.3120885317,9.4315403668,null],[-22.6482725515,9.9925647658,null],[-22.0102403224,10.4448647901,null],[-22.0864547074,9.2480694768,null],[-11.2979627825,-5.206014058,null],[-20.094012046,8.2109047436,null],[-8.8251571677,11.830865627,null],[-10.9191978177,10.1393332112,null],[-7.4637248988,-4.1874814465,null],[-23.4244204313,4.1902170316,null],[-9.706565081,7.4079603776,null],[-9.9310154284,5.844698762,null],[-16.04882648,-0.4699379065,null],[-16.1770249097,-0.3108770333,null],[-10.5699221118,-5.5161708311,null],[-11.8055529564,-5.700096932,null],[-9.5584973381,0.4888425209,null],[-10.4713639422,0.7584803476,null],[-4.8960317451,-3.663675443,null],[-6.0165280333,-3.470837005,null],[-7.1848540159,-8.0416815866,null],[-19.6798220521,-8.4126415841,null],[-15.3601178438,6.7676610233,null],[-9.3900447335,2.3930782099,null],[-9.9763629924,1.4619914244,null],[-10.4257744745,1.963675728,null],[-11.8270171938,-5.4896082554,null],[-11.5167765455,-8.0555677151,null],[-18.9209844276,-12.7314484378,null],[-28.1033540135,-2.7650603203,null],[-26.5236204601,-8.2644606699,null],[-21.4674336922,-8.0345278655,null],[-20.4740254804,-7.0467934784,null],[-20.593130416,-7.054297349,null],[-8.1540326153,4.7313204023,null],[-21.300091213,-1.8440481866,null],[-20.797292993,-1.7973793521,null],[-11.4323214278,-5.5598307946,null],[-20.7477030319,-1.7749661489,null],[-13.052390872,-12.3617208563,null],[-26.428536304,7.1626870124,null],[-19.8761372715,-9.069063903,null],[-19.0237265202,11.4319031105,null],[-20.5521411424,-5.4118342902,null],[-20.1222427298,-4.3823019861,null],[-20.1367918742,-4.4708407009,null],[-23.4666655987,-0.8055831353,null],[-21.5201690878,3.6764627127,null],[-19.868082627,5.0509161617,null],[-20.7760057364,-10.9931530069,null],[-15.3734215343,1.5307880738,null],[-14.6559083605,1.5365002646,null],[-22.8207342958,-7.6941123162,null],[-21.8832952314,-8.0693637971,null],[-20.9467239682,-5.6630445746,null],[-6.2665131117,-2.7121113145,null],[-6.1847474652,5.091825322,null],[-7.2286626362,4.407429041,null],[-17.5793499236,-12.6176454433,null],[-18.8487821665,5.5677702211,null],[-10.4665665842,0.9670758588,null],[-8.4675561864,5.59913517,null],[-8.4215295536,5.4602745352,null],[-8.5922985347,5.6420035982,null],[-8.6140422627,5.7918900074,null],[-26.3284794876,7.2985013989,null],[-26.7927040145,6.6523148182,null],[-10.4095538255,2.9622476694,null],[-10.4330022713,3.1917099332,null],[-10.5947609276,2.8243350644,null],[-18.8070603515,3.9861064379,null],[-9.9196468312,2.8107345841,null],[-10.4540595153,2.6207732408,null],[-10.4378741423,2.4007789694,null],[-10.5789285476,2.3539786421,null],[-10.54662324,3.3753454373,null],[-10.609347638,3.1729996907,null],[-10.8791968299,2.5861133087,null],[1.091633542,-9.5196539775,null],[-10.6909677823,-5.0194050872,null],[-26.0855243999,-2.1991227432,null],[-26.1224237974,-2.7529436435,null],[-25.8257978113,-3.0743517283,null],[-25.998799582,-2.394125385,null],[-25.8487309549,-2.5688190728,null],[-25.8118704015,-0.9266522361,null],[-17.7613799745,6.3420859938,null],[-1.1876399297,8.808473575,null],[-13.4628385693,-4.7947500253,null],[-2.4425732402,9.1817282783,null],[-12.142371485,10.0031638835,null],[-9.6144328855,4.5320039998,null],[-19.750701566,-0.7065552531,null],[-0.6496906141,6.1156577355,null],[-21.9935375449,1.7365485936,null],[-12.0999404364,0.9497329122,null],[0.9438896161,7.1355502131,null],[-14.3456540822,-4.2471341042,null],[-14.5660152393,-3.4386137861,null],[-7.7331407124,6.1545302682,null],[-25.6497404211,6.0519519462,null],[-25.657810549,-3.7534947616,null],[-18.6437779713,5.6775049988,null],[-13.8023437409,-3.1775576815,null],[-17.6729261388,1.8190969481,null],[-12.4699801586,4.7056541282,null],[-23.3697963784,-4.3976942196,null],[-23.6464791203,-4.4385522541,null],[-22.3024545878,-3.5667693355,null],[-25.4704174559,2.1886785181,null],[-11.5125290768,6.1482634082,null],[-11.6309137717,9.9645167271,null],[-7.9650502924,-2.1294118824,null],[-8.8419432494,-2.0781691555,null],[-10.0607094588,-1.7231540125,null],[-12.5528317541,5.1034023766,null],[-15.7013590613,-3.5101010833,null],[-20.7600375588,-7.1534474277,null],[-9.663176026,-3.7512812806,null],[-4.0970934046,2.9778651571,null],[-19.9200822695,-8.6072928123,null],[-27.0721795853,3.0124617092,null],[-11.7659953738,-10.3887081617,null],[-18.0138757546,2.5509249891,null],[-17.7392509919,2.4846927965,null],[-20.4418405846,3.1600323941,null],[-12.9251613985,3.9337276751,null],[-15.6881756757,2.8497291436,null],[-15.7898004009,3.0557585225,null],[-15.8822285678,2.9006809578,null],[-19.5106913819,6.1145550652,null],[-19.6899511401,4.4462886136,null],[-18.9738722661,4.6896984644,null],[-23.1304934537,4.3632511519,null],[-26.2840289015,-1.2223666819,null],[-17.6073011221,6.0126870275,null],[-17.6501456659,5.1812155979,null],[-8.8442235593,2.7207759126,null],[-17.6579401018,4.4231674204,null],[-4.6386990084,4.5727890103,null],[-9.4373563074,0.5702063059,null],[-19.9493620904,1.8231102719,null],[-19.7416141819,2.1253144286,null],[-18.2345520775,5.450971905,null],[-20.281843782,2.2271074246,null],[-10.7062671027,14.4244623492,null],[-16.2898144055,1.3403545364,null],[-18.213367497,-5.2215370924,null],[-9.2313605181,3.7831600784,null],[-18.365466585,-5.1753085574,null],[-18.072458871,-5.2401212728,null],[-17.954596385,-4.8767161329,null],[-18.1985610871,-5.5920694335,null],[-18.5865725347,-6.0289429951,null],[-18.1587201151,-3.5695128187,null],[-16.1884171926,-2.1250782835,null],[-18.3552679428,-6.655476399,null],[-15.3644990642,-5.5894697134,null],[-15.5743730439,-4.9668398513,null],[-13.9639694321,-5.4851079127,null],[-15.3664787702,-4.6639389741,null],[-21.0036707988,1.1612518525,null],[-19.0550023737,-0.96805739,null],[-20.2454489086,1.0896384669,null],[-21.3587079406,0.7116734816,null],[-19.7842875933,-0.1511971095,null],[-20.0758012411,0.3226556254,null],[-19.1967932646,0.2852355407,null],[-13.9376640518,-0.2973880309,null],[-19.7391666713,9.9670629253,null],[-12.2712196288,8.3718579729,null],[-19.8100320076,14.4388273154,null],[-20.4638618621,14.2597910124,null],[-20.0687307456,13.1542666667,null],[-19.8175905701,8.5102298975,null],[-20.5208979644,6.8374053799,null],[-12.9010859345,-1.0975732456,null],[-10.4222602019,4.0287782332,null],[-15.9003949217,5.7098126264,null],[-17.5506421863,-1.2825085068,null],[-16.651233431,-1.3590249367,null],[-11.5831768239,8.094822873,null],[-23.0025445204,-0.1094912466,null],[-21.9579685268,-2.5639440758,null],[-19.495761682,1.3274272098,null],[-12.0847110384,11.9234105367,null],[-11.5596897332,-8.6896583542,null],[-25.101249826,0.8543150891,null],[-25.22520616,0.6528086594,null],[-23.7742172403,0.9852180986,null],[-28.4056982221,4.7299997062,null],[-28.0613419441,5.3727165079,null],[-25.089803982,-8.0193922449,null],[-20.9139504826,-7.33697557,null],[-25.7077046559,2.6219446994,null],[-24.2059137039,2.0586613246,null],[-27.8071113059,0.390393245,null],[-27.771037157,-0.2699903254,null],[-29.3056598248,0.3934475168,null],[-22.976380387,-5.511897329,null],[-18.3131821161,-4.1249115836,null],[-18.1690216882,-3.2656894009,null],[-17.1146132618,-8.6776257661,null],[-27.5191345811,-2.554472154,null],[-11.6619420167,-4.8289196357,null],[-0.3253619218,-7.8592634492,null],[-22.5186586133,0.9744424976,null],[-22.4925491918,1.1440339125,null],[-27.3332316975,-0.5112947623,null],[-16.5307593732,4.7710802909,null],[-9.5029212768,-6.6429700749,null],[-26.8796233993,2.1654452264,null],[-13.3398481769,-1.5467166009,null],[-8.3681499861,7.4770980288,null],[-21.7839519922,-0.1511297284,null],[-11.8608804672,-4.7515755367,null],[-8.8362731791,10.4919305926,null],[-23.355434128,-1.241890294,null],[-18.0648370522,-10.6511936097,null],[-19.4304816803,6.9744131108,null],[-8.2641907975,8.6938278148,null],[-5.5780807084,2.8442094375,null],[-18.1870724707,-6.8665704594,null],[-17.9651577864,-6.9439496163,null],[-8.3593615422,8.3483252192,null],[-17.2460219874,1.3950533271,null],[-9.3581812553,-8.3071178479,null],[-9.6943158167,12.3679315596,null],[-16.7046369303,-5.7444826487,null],[-16.3672888084,-5.6681563836,null],[-14.6619293558,-9.2172896655,null],[-16.2464194135,-12.7694077839,null],[-10.1478971061,-3.8913265082,null],[-9.2056387921,7.7670632707,null],[-15.1707443651,7.7796637449,null],[-18.1314177414,3.3396466006,null],[-14.7712346094,6.3813006083,null],[-22.6220571118,-6.0092951407,null],[-15.6921660027,3.3427204691,null],[-11.357771621,-3.8027930726,null],[-12.0120994744,-11.5491434997,null],[-27.9905293895,0.7040948495,null],[-22.9586083286,-9.1956450103,null],[-11.5135362045,-3.9976415114,null],[-16.5400184594,6.9465412126,null],[-16.484922217,-5.7343698523,null],[-23.7517626178,-0.4775282506,null],[-23.5763567601,-1.4578251842,null],[-8.5987326924,1.1900552337,null],[-24.0377752569,-5.359820713,null],[-24.1660486058,-5.2120298097,null],[-22.4625378159,1.4057105886,null],[-20.1119587901,-0.5122041355,null],[-20.1737696591,6.6971743561,null],[-15.6697583659,-0.8462340277,null],[-15.9236264174,-1.1187840914,null],[-17.6541682614,6.470287591,null],[-22.2172149725,-0.9825351956,null],[-12.2706101035,-6.7622081636,null],[-8.3325113543,-9.1569423658,null],[-10.7607886955,7.0047666739,null],[-25.3225553917,3.7043660081,null],[-23.9387863194,-5.4888764436,null],[-23.7823787735,-5.680703686,null],[-17.9383612018,10.2659089555,null],[-21.5956973501,7.7496269187,null],[-7.0724747618,2.689477766,null],[-12.7947986503,6.353057497,null],[-5.714200196,-7.0682555649,null],[-14.600516593,-10.8587416864,null],[-6.4791256465,5.2320318269,null],[-6.5867502136,-1.1408412674,null],[-17.8526954194,0.3276159354,null],[-10.1966663666,-2.9250893467,null],[-10.8571277923,7.6846954019,null],[-8.8381226526,-5.0590750377,null],[-21.3207670377,-3.7431141142,null],[-22.2822053304,-4.7699644908,null],[-17.4905786279,-5.4247486324,null],[-18.0701060324,6.2480328161,null],[-18.4115001176,6.0568258952,null],[-4.9286138382,5.322805696,null],[-15.9414976463,4.6228565509,null],[-10.8049443968,9.6076715362,null],[-17.0704422184,4.8290807045,null],[-19.3828859705,-6.6958897359,null],[-6.6525794458,6.9308181633,null],[-1.6570008607,10.0198973836,null],[-12.552725056,6.8819643181,null],[-4.9866613309,-4.0253839665,null],[-3.1303633939,-5.8611931446,null],[-17.8669843671,-6.7382041576,null],[-7.2869142369,4.6450900168,null],[-18.1039495362,-7.0147777742,null],[-20.6130361284,-7.3095859035,null],[-1.0103551831,-6.8096161266,null],[-20.5768575323,0.9412738145,null],[-6.0050418797,-7.2605840988,null],[-19.8349321119,5.5342065504,null],[-13.3988581561,-11.1174626517,null],[-11.1296037852,13.3011739166,null],[-15.8173041382,9.7197904766,null],[-6.6481730703,-0.4387443974,null],[-25.4203955797,-7.7107715901,null],[-7.7482864346,4.2329451374,null],[-16.473704586,5.3743926874,null],[-26.8417980503,6.7997033826,null],[-16.0979928578,-9.4503253121,null],[-5.102513,6.2686317415,null],[-12.5446300323,10.3504097496,null],[-21.5125962462,-8.7137420604,null],[-21.1029613669,-7.1769473971,null],[-18.4803673561,-6.974965495,null],[-18.8521632531,-6.7988348448,null],[0.2004883371,8.8192157359,null],[-28.1946177568,0.2943048813,null],[-27.1136041423,-0.8875668207,null],[-24.2607507935,3.156336939,null],[-11.2443302809,6.5979565986,null],[-7.6960501092,6.9391297099,null],[-20.7264017978,8.451840529,null],[-10.4660315017,-3.7000150314,null],[-19.6970330001,8.5417326851,null],[-22.4353775819,-1.9788557692,null],[-19.2534471471,2.9824428543,null],[-3.8554060734,6.8107502613,null],[-11.5581657265,-5.3350979985,null],[-15.9891955945,-12.3762562285,null],[-17.3166694215,6.4824755653,null],[-8.8651388831,-3.2367884808,null],[-11.6348755844,-3.6854230024,null],[-15.3465290364,1.2852680535,null],[-13.0505409634,-13.9189963693,null],[-25.4078492812,6.2120399782,null],[-9.9784474801,2.15213356,null],[-24.0623448794,-3.0953610407,null],[-11.8369721131,11.7457003886,null],[-12.1323137171,-4.5214808238,null],[-28.055911751,0.9234367082,null],[-23.1856605418,-1.7816063474,null],[-4.218073936,5.2912695458,null],[-4.0474480294,7.7021889402,null],[-7.6048947713,-3.1259581762,null],[-21.0490271021,-3.4942116229,null],[-13.6922065798,1.7995353009,null],[-16.7761543533,-3.4164771436,null],[-14.3160681623,-3.0112621253,null],[-14.9261657556,3.6359135625,null],[-14.6921145776,1.2579163827,null],[-14.5539459579,-1.5769671491,null],[-14.4031685048,-11.5831671394,null],[-22.1574619909,5.0396728782,null],[-19.7211920937,-4.8144727518,null],[-12.0233010858,4.7380994721,null],[-10.8797217276,-5.3073670924,null],[-7.1541155507,3.0699794974,null],[-21.8430404801,-1.9335607461,null],[-15.4750554556,-8.3051975534,null],[-11.6979057866,-1.6326651859,null],[-8.1673995698,-2.9139547995,null],[-20.0700000994,-1.3541758375,null],[-23.2745138252,0.532856428,null],[-15.7251072742,2.0756999929,null],[-9.9469917923,0.6285230335,null],[-14.6963361992,-3.9621565342,null],[-18.2942535323,-4.5909682338,null],[-13.0412209528,7.5040057744,null],[-4.5154923185,5.8011954886,null],[-12.9381914477,-1.8030107,null],[-4.2992922869,8.0969991265,null],[-14.8777865198,-14.7776406,null],[-7.4662012266,-2.9422984487,null],[-13.5839325551,1.8453257609,null],[-14.3802703713,-3.0755705148,null],[-10.5076925181,-0.4920731437,null],[-21.6356067362,1.3015329624,null],[-13.333506237,-12.5901500433,null],[-21.9160522502,5.2675759362,null],[-19.531914494,-4.9412967879,null],[-12.0970018726,4.403332595,null],[-17.9556349606,0.6301949007,null],[-15.8496478749,-14.7429439257,null],[-11.0206421684,-5.4208719564,null],[-7.2499932308,3.4079884481,null],[-21.5492238552,-2.0831207948,null],[-11.7812831043,-1.6384222095,null],[-23.2832575112,-0.0835828412,null],[-10.0074663701,0.537009918,null],[-9.2967621892,-1.8502910582,null],[-18.3707584521,-4.5102761899,null],[-20.5876628931,0.5467368353,null],[-12.8227009762,7.5277465824,null],[-15.5273269437,-14.7709254275,null],[-23.1125800289,-1.6496543047,null],[-14.0851033001,-0.5529475503,null],[-21.1531284724,-3.5328113405,null],[-16.8394306425,-0.1354051866,null],[-17.5225253714,-2.8087481925,null],[-21.7469103007,1.1625512861,null],[-16.2090318067,7.9123109789,null],[-19.6939481002,-4.9362437405,null],[-18.801305204,1.1719478599,null],[-20.7854166963,-0.635373511,null],[-15.2439770158,-13.6189581052,null],[-18.3224781706,8.8812546173,null],[-21.5114801104,-6.6931836892,null],[-18.0691936772,-4.084636486,null],[-20.9999980136,-3.6152872093,null],[-16.6408779583,-10.0896367419,null],[-19.5645198312,-4.8228467491,null],[-18.8384380252,1.0257701053,null],[-20.0918263756,-1.0946402651,null],[-17.6445422984,8.6748834953,null],[-21.7288193196,-6.7738430516,null],[-26.2944870646,-1.757764709,null],[-10.6052738353,11.1679347861,null],[-18.2154494119,-4.5170205436,null],[-19.8633306281,0.587972964,null],[-20.9212812369,-3.6153252793,null],[-16.5901720752,3.642868947,null],[-16.5147817425,-9.9837336565,null],[-14.0886914749,-1.6056187969,null],[-18.1135870621,-4.5759264578,null],[-19.1441036666,-0.0964540561,null],[-7.8643698257,1.0425249753,null],[-7.9053378743,1.1865391121,null],[-15.9141575831,7.2526272423,null],[-3.9807377423,-4.584405812,null],[-2.355152318,2.127511082,null],[-2.4368030267,1.5596668093,null],[-4.1118175017,0.4436433866,null],[-4.2419246501,-0.1629538983,null],[-4.1827407762,0.0713407712,null],[-4.3101738639,-0.3845009852,null],[-12.4766879177,8.2961619544,null],[-12.8435709155,8.4651052534,null],[-10.4013295468,-6.9643611902,null],[-12.7190571491,-2.1269221673,null],[-10.2069928133,-6.6863511814,null],[-10.8358764315,-7.1642656122,null],[-10.8101886014,-6.9873659616,null],[-18.6641384362,7.513861154,null],[-21.1731561589,6.0406173405,null],[-19.8680784329,4.2625169981,null],[-19.5579238678,4.2357559904,null],[-19.3126527576,4.564388936,null],[-7.5563893936,2.7733440306,null],[-8.2844353794,4.1344858969,null],[-12.0866450452,-2.9139271862,null],[-7.8748302681,3.6321102036,null],[-7.6615436658,3.2236998186,null],[-7.58743539,2.2794516605,null],[-23.8009200949,4.9590577175,null],[-10.0825465322,12.5424689788,null],[-13.5541224516,12.9319644383,null],[-13.3035652521,3.3305238228,null],[-14.1177953638,3.5118473157,null],[-13.4026390571,3.5647228439,null],[-14.1106587107,3.3662971088,null],[-13.4078470363,-1.0077366979,null],[-14.8324120188,-2.3769483154,null],[-14.9888441124,-2.4163579741,null],[-5.8157747531,0.3826256216,null],[-5.6705311372,1.4584558299,null],[-5.6551899541,0.789988366,null],[-5.6860105603,1.1892741354,null],[-5.8358045838,0.6463750743,null],[-5.7055868642,1.7213801745,null],[-7.241395804,9.5488400002,null],[-6.4306496828,8.7601284191,null],[-13.669020478,11.5881016156,null],[-6.8268734743,9.2289848758,null],[-7.7173573585,9.8755133107,null],[-6.9234246541,11.1900508597,null],[-7.3638818389,11.4508679456,null],[-4.5673747211,7.3221993518,null],[-6.2691562639,8.5719782938,null],[-6.6289238009,9.0541291349,null],[-7.0046776124,9.3662962037,null],[-7.4763026179,9.6712605998,null],[-6.1550943264,10.5996891326,null],[-8.1425909265,11.6194514445,null],[-6.6233203686,10.9845213822,null],[-21.4862147916,5.9544817131,null],[-20.2326480975,5.8929798284,null],[-20.0272701127,6.0642474035,null],[-11.7360616637,-11.3910461268,null],[-12.4773504969,5.996215616,null],[-13.0229782004,6.3108323402,null],[-11.6531886557,-10.4062072237,null],[-11.9567460439,-10.5169682435,null],[-11.4649977907,-10.3043394211,null],[-25.1188842439,-1.8327424996,null],[-21.9523457889,4.818902122,null],[-22.0580993378,4.6684370275,null],[-14.2497363997,-5.0454487231,null],[-14.3646250758,-5.0952789086,null],[-11.5174039239,8.2855197267,null],[-12.6771385226,8.655274727,null],[-11.883401894,8.4289198228,null],[-12.261787693,8.5606750499,null],[-25.8606285833,-9.0743374476,null],[-26.4151824866,-8.5204886499,null],[-22.866682007,0.7057920618,null],[-21.4423888579,2.4171278464,null],[-13.5530253357,-12.5196783294,null],[-12.2190512672,-12.1505392524,null],[-12.779154474,-12.3557028357,null],[-14.7850509617,-11.0802708395,null],[-7.8913710856,2.8113311262,null],[-8.2542353401,3.5063689348,null],[-8.0969010041,2.5723781833,null],[-7.8972741066,2.3642394386,null],[-8.0159538389,2.1665284682,null],[-26.1604781915,0.1360143746,null],[-8.031028833,3.097076495,null],[-11.1891340178,3.4386625213,null],[-11.1770479685,2.2177879134,null],[-11.2068573509,3.0734569832,null],[-11.2254025403,3.2696686714,null],[-9.2550818273,8.6921250512,null],[-1.0682949352,1.3104233418,null],[-1.1729385715,0.67727777,null],[-18.9639880064,9.7268955486,null],[-30.5554956334,0.224893347,null],[-22.1280450704,9.120512436,null],[-9.1682054725,-8.1210371864,null],[-30.4832589516,-0.3741742711,null],[-30.560107461,0.5461377574,null],[-30.5520590368,1.1974798608,null],[-15.8605882198,-0.8851388122,null],[-16.026478703,-0.9494844579,null],[-15.5831182212,-0.6149326639,null],[-16.1561573736,-1.020239921,null],[-9.1597302307,-6.7815121246,null],[-18.9199073563,14.5422254628,null],[-20.8850209619,14.0166198857,null],[-21.8107703401,10.406668244,null],[-18.482493798,14.5758069354,null],[-22.083439852,-12.0010552597,null],[-22.3777711593,-11.8358096805,null],[-25.4232145282,9.4702373182,null],[-24.9643082065,10.0305671524,null],[-25.2369310012,9.7220749376,null],[-24.5728890355,10.4185054211,null],[-24.9823616362,11.7843103383,null],[-25.5089934015,11.2121391202,null],[-24.5714535721,12.1316970367,null],[-13.5671655772,2.9325615407,null],[-24.1453837177,12.433770083,null],[-25.2753015424,11.4895280355,null],[-6.535994673,8.869350306,null],[-6.1408839265,8.3640923156,null],[-8.9449054505,-4.1910236657,null],[-9.0635725739,-4.2841461406,null],[-1.2026654466,2.4918823947,null],[-25.9909273964,1.3243156036,null],[-25.9724601824,0.8327392624,null],[-25.9149374862,1.4968857791,null],[-14.3172612225,2.7644673527,null],[-25.9842307375,1.0706168777,null],[-26.0401153289,0.5766342733,null],[-25.9865409787,0.2945674931,null],[-24.8127745984,6.4507597608,null],[-12.146668158,6.107564468,null],[-11.4845490534,4.6984051074,null],[-12.5329395711,6.1662162621,null],[-11.5934222768,4.9493816354,null],[-11.6187934333,5.4036970452,null],[-12.7193390578,5.8074832372,null],[-14.250417291,2.8784403592,null],[-11.9182259462,5.622674019,null],[-12.4004759314,5.5952684005,null],[-11.3928034872,-13.2654460384,null],[-24.8375478436,-8.2511408498,null],[-24.5886660666,-8.4692862028,null],[-23.8960458375,-6.896063167,null],[-17.4356537988,13.2780050377,null],[-17.994641956,13.2646370094,null],[-17.7131418484,13.2822321176,null],[-18.3150229504,13.2207767577,null],[-13.6046806751,2.7908669176,null],[-17.1978600873,13.2614889163,null],[-16.9854160189,13.2329214543,null],[-6.7453272081,4.7867826894,null],[-7.1606839607,5.3961724087,null],[-7.0099620419,5.2402759866,null],[-6.6416083983,4.523961605,null],[-15.2216782329,9.2267444777,null],[-13.9523975929,11.3979958811,null],[-13.6821672972,11.3306266791,null],[-13.3672206337,11.3455692854,null],[-24.7080777164,5.7364316091,null],[-4.1210509475,3.8512659176,null],[-4.0707996335,3.2561726822,null],[-4.2414331729,4.2461034375,null],[-4.2290081585,6.8553226156,null],[-20.8666826909,10.2684553302,null],[-20.2899655664,10.4994492607,null],[-3.0326633234,-5.5840206696,null],[-13.3548124775,-0.9028456407,null],[-16.2036035601,-2.7139972499,null],[-16.4837871717,-2.7236923303,null],[-16.5682458868,9.6335335718,null],[-9.5772875853,-2.8025763919,null],[-9.4934424752,-2.3370167508,null],[-9.5191672648,-3.020511186,null],[-9.4108910781,-2.5938650754,null],[-19.144491468,7.9114844913,null],[-18.7575811564,8.050329209,null],[-21.4650618768,11.975166283,null],[-21.7613661317,11.8344372164,null],[-21.1944162327,12.0814967086,null],[-4.1672706992,0.3354462372,null],[-18.4571452896,-11.9783053103,null],[-2.6537580153,-0.1008303318,null],[-18.0739991256,2.3515802323,null],[-6.6446820696,6.5661011246,null],[-6.7657885661,6.7223559168,null],[-19.260901042,14.4634671676,null],[-23.3799573069,-3.8534663409,null],[-23.2456775243,-3.9264293907,null],[-23.4790680001,-3.8289356481,null],[-23.1451492262,-3.9666373217,null],[-14.9869842591,10.9738967026,null],[-15.1631164072,-1.6173250015,null],[-25.1922895885,-3.7750974553,null],[-25.2669228825,-3.6692567716,null],[-20.0022905693,-5.4520741129,null],[-20.4061218084,-5.2529663518,null],[-20.3285313667,-5.4205351008,null],[-20.17385831,-5.3470211875,null],[-6.5829134622,-3.538961191,null],[-3.3123809699,5.4017603579,null],[-3.1527379717,5.0078527081,null],[-9.5693446805,10.86200314,null],[-23.1200183131,-0.7306975658,null],[-15.2998392129,-1.6385343317,null],[-25.0360941878,5.2968147991,null],[-18.7168357717,-15.4229309201,null],[-18.2437282326,-15.5331616208,null],[-17.7377663005,-15.6085260562,null],[-12.551784783,13.4446952129,null],[-11.7354343029,13.3085236403,null],[-11.3107750838,13.1692141265,null],[-12.1530589564,13.397197363,null],[-23.5124542181,6.3666559463,null],[-23.2321782117,6.6814675542,null],[-29.4391283877,-2.8238111965,null],[-23.3612697315,6.527595659,null],[-23.5753883234,6.1901988673,null],[-23.0875758356,14.1298600556,null],[-23.6364379416,13.8863683148,null],[-24.2266024544,13.5563447637,null],[-9.3287421284,9.7909230005,null],[-9.6086235243,9.9246628197,null],[-6.3558040755,9.679436769,null],[-4.3822292821,4.4251133533,null],[-9.7872733197,10.9362340966,null],[-7.1699117733,1.648131622,null],[-8.1820926955,7.2302295346,null],[-11.8309927326,1.8949657844,null],[-11.7598260298,1.8024632459,null],[-19.9517208178,10.5018961836,null],[-19.6450244993,10.5519956924,null],[-18.8733513285,8.9821103389,null],[-20.7814651513,8.2321500892,null],[-2.600715416,2.6463797187,null],[-2.6123982401,1.9909015536,null],[-1.578526535,7.243882858,null],[-7.1372145055,1.3595315245,null],[-15.3522470593,-5.0010101221,null],[-15.4553454147,-5.0800850005,null],[-4.8204547004,5.1858633423,null],[-5.0287292065,5.5255444472,null],[-22.4388599463,11.7623915538,null],[-22.1355399722,11.9112953154,null],[-23.0555882995,11.3857840792,null],[-24.6193202476,10.059955147,null],[-10.1555804609,11.2896758288,null],[-11.2214489859,11.694491482,null],[-25.7670450523,-3.2800704088,null],[-10.7344509253,11.5730886749,null],[-9.844366672,11.0694945809,null],[-7.3283757723,6.8834559942,null],[-7.2574494795,6.7391693224,null],[-7.5214159254,7.1033491894,null],[-7.4413747521,6.9583132243,null],[-23.5625259878,2.4893855706,null],[-23.3653468316,2.7707652782,null],[-20.0121992374,-1.9411500081,null],[-21.2508523402,3.0095537503,null],[-7.8771365524,8.3351133098,null],[-21.4103663405,2.6837080166,null],[-20.9275200061,15.3423463082,null],[-19.915266088,15.6193180698,null],[-19.7478971936,11.5249362089,null],[-16.2350202774,7.2516904763,null],[-15.8807259932,7.4158410731,null],[-24.2323154226,-1.4925399041,null],[-24.1925856793,-1.7140217418,null],[-15.524506621,9.6797155322,null],[-21.0532069385,3.71402556,null],[-7.9019805757,10.2292935522,null],[-7.7417385057,-8.9389379338,null],[-18.364876207,8.522243581,null],[-22.1066565277,6.4468869278,null],[-23.2298008765,7.9892216918,null],[-22.6673371899,3.5945986451,null],[-23.802672671,2.8067609037,null],[-16.4260402511,7.6524306363,null],[-18.7521846386,8.4543915601,null],[-5.1576619852,-6.0669141165,null],[-0.6243125224,10.4583291354,null],[-14.1459005153,-10.5797192486,null],[-15.8517631585,4.8649618506,null],[-21.1463255142,13.9029790123,null],[-18.6421340449,6.3739683861,null],[-20.1752189605,8.6053166145,null],[-20.3415557869,4.7600737609,null],[-18.9422372785,5.0856380858,null],[-24.7774481969,7.6927923769,null],[-8.7367198363,-8.0237506307,null],[-17.5647176817,8.0260597784,null],[-15.4187015638,7.5809964106,null],[-12.7675392477,-7.3617719932,null],[-12.7522038161,6.1219152453,null],[-12.7492288011,6.8412854074,null],[-15.6048294337,7.3787978846,null],[-10.2966536853,15.4699853588,null],[-15.3993356435,5.1179433898,null],[-15.1287435022,4.7645081564,null],[-15.6408858933,5.0651550717,null],[-9.2673790871,-0.8908429436,null],[-5.5068768198,6.3251245333,null],[-23.0455872176,0.2337739528,null],[-14.046445423,-5.7913079896,null],[-22.8290430169,2.6597690456,null],[-21.1950694791,-1.6526122335,null],[-16.3740452135,9.7209122005,null],[-3.9078051449,9.2529984572,null],[-3.1375667888,8.4707665856,null],[-5.1130848896,6.9133015747,null],[-21.5133560188,-1.2931254205,null],[-27.4192451158,-3.5230339301,null],[-26.2022745181,-2.9647686852,null],[-13.1646066164,-6.620897589,null],[-22.0390920891,-7.5039841986,null],[-16.5810641511,-12.4510465066,null],[-19.459092645,8.7257557393,null],[-5.8656212336,2.9265434449,null],[-3.9390881619,3.3553586919,null],[-8.5575468261,7.2840987872,null],[-12.354185003,3.2084021738,null],[-15.7336072417,4.0489004736,null],[-7.2578375209,9.8406395811,null],[-7.638830516,8.1259701766,null],[-2.6652489183,3.5543841573,null],[-18.1899635944,8.036568144,null],[-2.5820781837,3.2286325333,null],[-7.1811319577,2.0363639096,null],[-21.9923474677,-10.5441507035,null],[-6.1513242795,4.1546626341,null],[-4.0510148431,2.4707583349,null],[-26.1710473646,7.4701530055,null],[-13.0691389688,-11.0782814322,null],[-13.9526292176,-9.7878231309,null],[-8.4520588054,-5.5995276383,null],[-9.8488637818,-5.1525225874,null],[-25.9134722239,3.4322615547,null],[-22.6168245089,3.7269077966,null],[-21.6830350142,3.5144194378,null],[-27.5334782807,-9.2478126852,null],[-27.3807008857,-1.8175426226,null],[-15.6711320526,1.3849508332,null],[-16.1933291602,1.8492957485,null],[-17.8196456356,-8.5492485951,null],[-17.9955397649,-8.5124801169,null],[-22.2167077806,-2.068372444,null],[-22.5377960208,-2.1585987102,null],[-0.5095613623,5.527896597,null],[-20.830146053,-9.7304822281,null],[-18.4112692998,-8.9167239266,null],[0.4862768713,4.9023687031,null],[-0.7498699281,5.1631572685,null],[-20.4844514361,5.0354952734,null],[-20.2425672089,4.950009529,null],[-19.3333296306,4.9384880696,null],[-19.1819630231,5.1244720736,null],[-23.7451179565,0.0464526292,null],[-6.1456045405,-3.0480270942,null],[-11.1791388985,8.0021918411,null],[-6.2613034667,-3.2281543956,null],[-6.1775424417,-3.8272943015,null],[-6.5595155515,-4.1599905066,null],[-8.8425201307,-2.5099613196,null],[-7.865043994,7.760912805,null],[-17.8061084704,1.5030045446,null],[-21.9540087909,-4.283186491,null],[-21.8689629735,-4.2556483377,null],[-21.6812395893,-4.4018499333,null],[-21.7734813051,-4.4025774754,null],[-16.883990496,-4.3547097151,null],[-22.5117615807,-4.6095461419,null],[-22.6154862868,-4.5008702616,null],[-21.4691160919,-5.2411134283,null],[-20.2192939987,-2.8868156994,null],[-20.1800346933,-2.8504552819,null],[-17.9400443065,3.002107591,null],[-15.2963585093,4.684945265,null],[-13.2984484173,-10.690802188,null],[-7.9561860088,9.9637678298,null],[-12.9597117079,3.4872862864,null],[-9.2074690616,1.6650963851,null],[-15.0916310887,-4.9516051649,null],[-15.467123183,-3.9845917453,null],[-15.5616041778,-4.0728570233,null],[-19.8608983743,11.2818593223,null],[-18.9995182565,10.49295968,null],[-14.5905763917,5.8344310578,null],[-15.3090666371,-6.546100695,null],[-17.4544631947,6.4900890785,null],[-25.4685843675,-7.4686489995,null],[-21.7300672685,3.3763494281,null],[-9.2757803359,1.485416106,null],[-13.1908531256,1.6693172729,null],[-13.0436402593,1.4656268489,null],[-13.8016646748,2.0559149716,null],[-10.5406761774,-5.1798680031,null],[-11.7597587773,-3.2380537339,null],[0.7333166211,7.8239205937,null],[-19.1097663037,-8.3744778327,null],[-19.1135525372,-8.5028001884,null],[-14.0091073906,8.8702074268,null],[-16.3819634527,-7.3868495878,null],[-8.6275518213,1.6366970734,null],[-15.799131597,-7.3210466675,null],[-17.0391708463,-5.6916612539,null],[-17.1538900527,-0.3613918997,null],[-16.8757285674,-0.8494420159,null],[-17.6249597968,-1.9100697697,null],[-16.6405674059,0.3013724536,null],[-16.7807559846,0.9935529601,null],[-17.166745954,-0.6245860816,null],[-12.8224605695,-10.3639858989,null],[-22.5050815623,0.1702032257,null],[-5.4272339764,3.2338232231,null],[-19.446566042,-7.2930572017,null],[-19.5293422573,2.3160334794,null],[-12.978515277,4.954383328,null],[-12.9608624733,-9.268615303,null],[-12.7417855723,-9.1742079977,null],[-13.2183980354,-9.3521231835,null],[-12.8415701199,-8.0880908195,null],[-21.0773990288,4.0048651014,null],[-21.1636007936,3.8886761932,null],[-23.5797472278,6.6353168566,null],[-12.6459123634,10.6001149456,null],[-25.9919251358,-6.8296261383,null],[-17.4864549501,-3.4607658752,null],[-17.2561273722,-3.1726769751,null],[-17.4841648841,-2.4940532539,null],[-10.6293562758,-7.0912568987,null],[-14.2883615473,-3.9012704123,null],[-14.4931714589,-3.941993501,null],[-15.7534928859,7.1048845561,null],[-23.634731602,-6.9892193425,null],[-25.4622570926,4.8052566664,null],[-25.2762122081,4.9154851178,null],[-9.3329083,9.020705239,null],[-12.3680524697,7.4707640374,null],[-9.0043417169,-4.4510988066,null],[-20.1385099876,2.4712955741,null],[-9.3278202162,13.5313565426,null],[-18.525183062,-8.6065229098,null],[-15.8114951726,3.9723441235,null],[-23.9568198693,0.4292077966,null],[-12.3488786411,-1.9775173402,null],[-11.8350039365,-13.4476329302,null],[-4.2912744239,3.7823273015,null],[-8.3136720822,-7.7299945416,null],[-10.4443053587,7.5589058973,null],[-11.1058441939,6.3409018343,null],[-12.9723263697,10.3421561121,null],[-18.8080469239,-8.86246358,null],[-15.8932471823,-7.2065618007,null],[-16.1949478939,-7.3556682826,null],[-22.3262693812,-5.9221613207,null],[-21.9188195331,-6.5131626956,null],[-24.85571858,2.7524687412,null],[-13.5818917937,-8.0222680579,null],[-9.1226348657,-6.5998793651,null],[-12.8372027456,-10.8095651647,null],[-13.6476826741,-11.0444560576,null],[-14.0865279107,-11.1169382409,null],[-14.3849781109,-9.6036863593,null],[-10.8074418836,8.1616513929,null],[-23.4198486614,4.5941110489,null],[-20.5835909541,-8.1675895196,null],[-25.1905274715,-6.2630764742,null],[-15.1333105233,6.4678415867,null],[-15.2797559513,6.046723775,null],[-17.7567197138,10.2041228938,null],[-15.1697412634,5.0436560356,null],[-13.8054862875,-10.0999215667,null],[-14.4460782325,-8.895683776,null],[-18.17234706,1.2965517546,null],[-19.3422086203,1.9273747325,null],[-15.6102629892,3.4956132109,null],[-4.3988052822,4.1605720177,null],[-8.9761862738,-4.7721450253,null],[-8.1410021114,-2.5534919058,null],[-11.8084287664,2.763983568,null],[-24.1626285591,-2.4228337214,null],[-8.9853699681,9.2902756861,null],[-19.0610538475,-10.1024466674,null],[-11.9205534466,5.1372492032,null],[-11.4223338803,5.1186116284,null],[-11.4530054421,8.0039994185,null],[-12.4777125368,4.1394909711,null],[-15.5618579326,7.9499614298,null],[-15.435522267,4.9323085549,null],[-15.5957971473,9.4543391544,null],[-27.0429564421,2.7160813746,null],[-24.7723438969,-2.3044828629,null],[-16.7364314185,4.3497508609,null],[-16.6131629495,4.0277026984,null],[-16.6171998001,3.3777064348,null],[-19.8569930954,2.6717247814,null],[-20.3225567478,-8.5681131205,null],[-14.2697193313,4.0185912799,null],[-14.5066105805,3.5586960974,null],[-23.6231450397,-1.9698324252,null],[-26.6049499554,-2.5308211283,null],[-7.8541013934,1.577513694,null],[-22.1230332938,-1.2023558284,null],[-26.9232000083,3.3888772974,null],[-11.1408566332,9.7154222544,null],[-9.6920670729,-3.2969620015,null],[-6.8731002592,5.0393411275,null],[-11.7798990725,2.4219907926,null],[-11.6225269432,2.8141564247,null],[-11.6529998498,2.3855053518,null],[-11.6353668307,2.5714993446,null],[-15.4203402623,9.490704948,null],[-2.0409693511,5.8818507045,null],[-16.128538618,4.8965981078,null],[-5.8598075968,2.2246109106,null],[-11.7266076188,-4.2904895171,null],[-12.1123492102,-3.385948075,null],[-18.3352777848,2.7441563928,null],[-9.5842655158,7.1368959317,null],[-14.4271680829,6.4289615388,null],[-19.5598536536,4.8467915868,null],[-12.2597611071,6.8096378272,null],[0.3855659668,5.5371257311,null],[-0.886496579,5.7355799353,null],[-26.522205028,3.1944036748,null],[-16.1415612719,-5.9007319167,null],[-17.7527175775,5.8125256387,null],[-2.4449167023,0.5800860991,null],[-2.3054708699,1.2457667137,null],[-29.0127514541,-9.3123023105,null],[-23.6872786804,-1.0807672323,null],[-25.4255340099,3.1759964373,null],[-16.5241596855,-7.1631516456,null],[-17.0646375809,-1.3136506593,null],[-20.2457043416,0.006517531,null],[-12.5599653686,9.1956753474,null],[-26.6886232634,2.6567007607,null],[-12.107929942,5.9508302951,null],[-17.273323682,-10.1572512497,null],[-21.9135868851,-11.1142419,null],[-18.883883998,7.8726517925,null],[-1.5631658176,7.5337946976,null],[-19.1481617896,6.0937966756,null],[-15.9649642231,3.4559993011,null],[-8.9609440154,2.9111287254,null],[-12.3317514985,1.2451986573,null],[-15.2397087213,4.109305477,null],[-15.4912421351,-9.5313339357,null],[-16.4131332492,-4.4273716059,null],[-16.9207065011,-2.981131699,null],[-18.3215181053,3.0673060264,null],[-9.3272129981,-5.0366548471,null],[-24.1545033443,-6.6033227217,null],[-3.7843689357,2.7848955381,null],[-26.5772221089,6.9831077565,null],[-24.2215295971,4.0376795104,null],[-11.131078724,7.6403086432,null],[-26.2088782619,1.2096085869,null],[-22.2441462799,-8.3137347436,null],[-28.8240916711,3.411992206,null],[-12.0040825926,10.3983804577,null],[-21.1334030473,7.0333124782,null],[-9.5067980729,4.3882497853,null],[-12.4054592856,-14.9226124616,null],[-13.8046681033,-7.0661930756,null],[-14.400948306,-7.4481742173,null],[-29.4245134836,0.6375289688,null],[-29.3642608418,-0.0987520269,null],[-17.9125055596,-13.8526083815,null],[0.2379979997,-8.8826728667,null],[-17.0304225362,-11.1706710276,null],[-15.9411354776,-11.2051341043,null],[-16.7102298596,-8.8419791542,null],[-10.0995636887,-3.3324170078,null],[-10.9507482651,-2.6334722004,null],[-10.157832986,-5.2017392885,null],[-11.0924745413,-12.5861474572,null],[-26.8889992801,2.5522415303,null],[-22.8982505553,-2.7757858738,null],[-20.9761199982,-9.4709761249,null],[-18.8200525171,2.1248725588,null],[-29.3203354195,0.9396918268,null],[-6.8857629811,2.277762037,null],[-15.9184659923,-0.2426807199,null],[-15.789555366,-0.2150504888,null],[-16.2062076309,-0.5625093334,null],[-15.8541080064,-0.3856561863,null],[-1.4514355902,9.1631275588,null],[-12.1416345203,3.1497677603,null],[-12.9604121188,2.4255254029,null],[-26.0596606664,-1.4768313415,null],[-19.5343419209,1.034257269,null],[-9.6531683092,4.3412684616,null],[-14.3416110777,-3.5587209847,null],[-13.4974275526,-3.9860734453,null],[-14.7612466626,-2.56140581,null],[-21.6161313706,-8.6073604789,null],[-18.8322228421,-5.6923947557,null],[-23.9266666142,-10.1149032817,null],[-10.2732603837,-5.4514300594,null],[-1.1822785059,6.7473210433,null],[-11.7083782,-1.2658534111,null],[-18.9978271977,1.6618426288,null],[-25.2038894984,3.5184397253,null],[-25.0852399265,3.8346690937,null],[-16.3837129223,8.8846122693,null],[-24.8228309834,5.9642116558,null],[-5.7111375653,3.9882379772,null],[-16.1835357849,-7.2527835916,null],[-26.5661884721,6.0649802236,null],[-25.7510231612,1.4635513809,null],[-17.5358671894,8.2109608395,null],[-16.7252815599,10.8359525077,null],[-17.0512788456,-9.3512829683,null],[-11.1745826976,6.1058397312,null],[-6.7733293006,3.5356900772,null],[-18.955930814,7.0631649111,null],[-19.798435208,6.7150795579,null],[-19.5097196766,9.033190304,null],[-19.237559167,9.047473637,null],[-25.036561018,5.6093801205,null],[-25.5002654053,-0.7555583631,null],[-25.3785786473,-1.7104448046,null],[-25.470630489,-1.0894145748,null],[-5.2769307998,-4.4246040452,null],[-25.2934531699,-2.0715744961,null],[-24.1624898858,-1.0850606163,null],[-25.5112802277,5.7614708927,null],[-25.4549271227,-0.320398863,null],[-25.1324515948,-2.4018660561,null],[-13.3380190695,-7.1918145572,null],[-6.4339974004,4.6047465865,null],[-9.2797954041,-6.5442439012,null],[-19.8806107492,12.8460631447,null],[-20.5910969325,12.5768209174,null],[-25.5243250268,4.3236191746,null],[-18.314079912,6.7010018073,null],[-18.5646197423,6.62422688,null],[-19.4822470949,11.9852381155,null],[-18.8164541686,13.2416388027,null],[-20.4015334874,12.78828573,null],[-19.1626942957,13.1852402512,null],[-4.9232080153,1.7471096358,null],[-8.6236207936,3.7579319833,null],[-21.4991084646,-10.8513934112,null],[-21.2959928376,-10.7174831598,null],[-12.9063553569,9.1396077624,null],[-25.5865773405,-0.6473691375,null],[-21.0255347311,-10.9098039728,null],[-21.7597574553,-10.6547047878,null],[-26.8982111748,2.2652890087,null],[-21.9928454198,-1.2430711618,null],[-11.1938986507,-7.0371833459,null],[-19.4470813327,-10.0244869729,null],[-15.2193409479,7.1911787848,null],[-10.2910374105,-7.2162268577,null],[-7.2943448408,-1.4548256443,null],[-28.1651520567,-8.5348098232,null],[-24.1588030858,-0.0650965077,null],[-29.0843618267,-6.928679313,null],[-27.3530273795,-1.3701405751,null],[-12.4820422888,-2.4358328167,null],[-23.5859822604,1.3682209228,null],[-8.6940243382,0.3811032379,null],[-27.795747999,1.4613154167,null],[-15.8006037786,6.1018640848,null],[-16.0953218667,5.0735411244,null],[-5.4340723442,6.5337780382,null],[-11.6798910685,8.2530949713,null],[-4.171445658,2.7903723463,null],[-25.3564020451,-5.538154038,null],[-25.0231934615,-5.9223435237,null],[-16.5252091388,5.0933622066,null],[-25.9621369911,-6.9006603328,null],[-20.3279043159,-1.7943371977,null],[-23.7959907325,2.324493674,null],[-26.3517311744,-0.7603001095,null],[-24.3351123195,8.5431126575,null],[-23.7532155342,9.2172757318,null],[-24.1578926616,8.7916692321,null],[-4.206659631,3.4296992054,null],[-23.4406683617,9.4959781199,null],[-23.0042843894,8.1967911244,null],[-9.7805324468,6.9315966602,null],[-9.0162133404,-0.7144179465,null],[-14.9181236533,-0.3880909532,null],[-2.8667162545,4.1471500117,null],[-21.2130359102,-11.3765433163,null],[-10.8629711603,-5.5349787812,null],[-16.4911017775,-1.7075713105,null],[-9.430521968,-0.8018599418,null],[-19.5179901441,-7.5664989384,null],[-10.1596113549,-0.6208344829,null],[-10.8396882717,-0.4509368454,null],[-15.3574003577,-1.1538285175,null],[-24.4536921061,1.6478965123,null],[-23.1839856496,1.1994078547,null],[-14.7961360596,7.9736552731,null],[-15.7124675685,4.339830727,null],[-15.5654873881,3.8630577901,null],[-23.6966295948,10.9757549337,null],[-23.2524407994,11.469466061,null],[-12.7827578123,-4.1116512566,null],[-23.5786648891,11.2616640329,null],[-24.4056269982,10.450470732,null],[-24.2247310944,10.6606806216,null],[-24.0258354703,10.8881305696,null],[-23.0377415543,10.3237879588,null],[-7.4316963687,7.6954813672,null],[-15.7322608912,-1.8800207852,null],[-7.7699404959,-4.5726929497,null],[-11.1642200502,4.3871499044,null],[-23.2403574746,4.8818595647,null],[0.8112196519,-7.838469425,null],[-21.3032391184,-9.8148115951,null],[-10.639564345,-2.5802202169,null],[-17.8728331206,8.1616945296,null],[-10.3027584184,-3.085608371,null],[-10.4206983677,-3.2123178057,null],[-7.7078253371,-5.9361435455,null],[-21.2845606382,-0.2031971665,null],[-8.5458399549,-2.9378546574,null],[-22.7539643247,-1.7435134379,null],[-3.9337015616,-6.8840568098,null],[-2.6517943808,0.2708494672,null],[-2.4547066793,2.4102032152,null],[-21.1704215577,8.0989512731,null],[-9.0413058887,-2.2418293325,null],[-13.4130792019,-6.0077180408,null],[-13.9596960542,-5.0066263135,null],[-24.4819025237,0.6078291554,null],[-24.5128384327,1.0658087849,null],[-24.5085973811,0.7765187387,null],[-24.3762919051,1.3067231272,null],[-24.5374525118,1.2741057326,null],[-2.4816400377,0.8690573337,null],[-24.3766163637,0.923378412,null],[-10.0516169067,6.0924293777,null],[-13.4276888103,0.5807153064,null],[-13.9171451779,0.7767130379,null],[-13.8566676263,0.7661202114,null],[-10.774383972,-4.7567473229,null],[-16.5705137864,-7.3958531269,null],[-16.8992758697,-7.3702963575,null],[-10.4919686074,5.9461733105,null],[-14.7180767496,4.1524408868,null],[-3.7065203102,1.9878113567,null],[-14.599517512,5.0412056594,null],[-15.0278824309,3.00787963,null],[-29.2038907571,1.7125450281,null],[-27.262468246,3.7942380283,null],[-19.0684611314,6.7156201478,null],[-12.6611170452,-10.9897897968,null],[-20.0149609095,1.5546667652,null],[-14.5923164147,6.7487796679,null],[-9.2305890364,-5.4706408325,null],[-10.0518519863,4.8144787756,null],[-13.1003441457,5.1222908305,null],[-24.8970574091,5.5324525561,null],[-10.3884794308,4.5803243913,null],[-10.1393024576,4.4904552697,null],[-25.2072068812,6.4959533457,null],[-24.3180535589,5.3630849815,null],[-12.4669425157,11.6755226227,null],[-26.1837398889,0.4007650132,null],[-26.2483274056,0.9341349443,null],[-23.2332799248,-5.6395101589,null],[-16.5793980352,-5.293233576,null],[-16.2741934691,-5.3704476628,null],[-11.5874328242,11.8314009343,null],[-12.8598839525,5.3762152201,null],[-13.1489381283,4.5941293823,null],[-25.1400760393,-4.5828690116,null],[-12.0202607065,-12.1878564072,null],[-26.7932641052,0.6800232858,null],[-22.4622724778,8.0641954262,null],[-22.7677970115,7.7061502839,null],[-25.5849907363,-3.0867706819,null],[-27.9203255414,5.5765677289,null],[-28.2475221896,5.073738759,null],[-28.0805535802,-1.1306683428,null],[-19.6665555474,-8.7123695696,null],[-22.944235334,-6.1523344951,null],[-21.770647948,-5.0167848168,null],[-23.5600894501,-7.4282439141,null],[-23.8583991756,-7.2377816412,null],[-22.7063397611,-5.8052949741,null],[-25.6817168067,3.9665302893,null],[-24.5222010327,-6.5698083389,null],[-25.167066086,-5.7356909584,null],[-11.390683382,11.6911963575,null],[-21.5564711013,-9.5304743904,null],[-21.6693430719,8.7513701591,null],[-20.2610942058,0.7450673947,null],[-17.794426332,11.5761416529,null],[-26.6323563932,0.2492268723,null],[-25.0405218221,6.2297666669,null],[-2.5127363341,-4.4442049379,null],[-3.637200458,-3.929214643,null],[-17.5933038119,3.3642222172,null],[-6.3109344146,-5.4776944773,null],[-1.5305090323,3.917857513,null],[-4.8939139736,-3.2971106503,null],[-21.3931985673,-3.206986931,null],[-24.9988151548,-4.7863230196,null],[-24.9536603095,-4.6558191896,null],[-15.7570976516,7.9033083505,null],[-15.6606271192,5.8361828835,null],[-22.4518532298,9.0624183035,null],[-27.0681960147,4.519422809,null],[-9.6389831843,3.7765838085,null],[-9.5628987129,3.483282761,null],[-28.5528683194,4.3519980193,null],[-14.5698747355,0.7071169462,null],[-10.2544013524,-1.0441447615,null],[-10.3412644113,-1.3434553867,null],[-15.7151946309,5.4078679339,null],[-19.4536309929,11.3838291836,null],[-10.1886518192,2.9652617085,null],[-7.4673186406,-4.4718444782,null],[-19.4771546874,-10.2299462385,null],[-20.463755917,-10.0611235264,null],[-17.2944025224,8.302555932,null],[-8.3109679092,1.9208832815,null],[-24.2574987735,3.2908604679,null],[-9.7224460204,1.8826443534,null],[-12.3370003612,7.9425316742,null],[-13.6297011418,-7.1437331384,null],[-14.0914906871,-6.3499848614,null],[-14.2040126439,-6.3541507526,null],[-2.7751260698,-7.3314310578,null],[-17.9329180504,11.8338543293,null],[-18.548979956,11.6933244374,null],[-17.6218263986,11.8499071093,null],[-18.2404876355,11.7861980403,null],[-24.4728162389,2.7558288656,null],[-17.1676091049,11.8201324248,null],[-17.3783046429,11.8304762457,null],[-18.0599529932,10.7835948864,null],[-9.4959779252,3.3179605283,null],[-9.4430041475,2.8482500985,null],[-27.7161079858,-6.5929992486,null],[-27.394439786,-7.0757239351,null],[-8.8230602409,-4.1572508503,null],[-13.6356716919,-13.9718062723,null],[-13.3809434169,-13.9095341571,null],[-23.3745184042,2.3675063608,null],[-20.8513203391,6.4333520635,null],[-19.324783262,7.4052305357,null],[-18.2311229679,-0.6749027695,null],[-18.9508809329,-0.3150816565,null],[-4.3402725902,-5.6811225368,null],[-5.3904657885,-4.7747219052,null],[-19.0814683077,-10.431047295,null],[-4.4474403767,-5.4120244735,null],[-14.876994046,-7.2823104891,null],[-7.9110104032,-6.1632682743,null],[-24.7046212163,-2.1019986531,null],[-22.8520410456,1.783572918,null],[-22.0102448824,1.6421844653,null],[-21.2483460413,0.7766601176,null],[-18.6851526404,-10.1523186349,null],[-18.1408339462,-9.0349876031,null],[-16.3307666558,-10.1976028979,null],[-5.1438380141,2.1951194593,null],[-7.4527281239,-4.0433288173,null],[-5.2222218478,-6.4092928013,null],[-6.3992823619,-5.7184779444,null],[-13.0890531779,6.1546906485,null],[-21.5244883531,-0.6792202124,null],[-8.6354893983,-3.5614850644,null],[-9.900276431,-2.4862314283,null],[-28.4030928726,2.2317682465,null],[-28.2620579261,2.9406827163,null],[-28.5556821732,2.6337116682,null],[-26.9511550202,-7.7678809908,null],[-26.0787692628,-8.6674150088,null],[-25.8827379997,-8.8785365251,null],[-17.5986099965,-5.1656958223,null],[-23.2128306323,-4.3811607402,null],[-5.572868476,0.496184472,null],[-11.7628412505,-1.0696902922,null],[-0.7873950766,8.2415341983,null],[-2.067629556,8.2755728474,null],[-9.1331194827,-0.7581342491,null],[-18.094050403,5.1225631239,null],[-17.7567783525,4.3384469313,null],[-17.3419701202,-4.0091481196,null],[-20.6097847841,-11.5919599299,null],[-10.6691205687,11.4355852086,null],[-11.7750676965,10.481475296,null],[-5.693675034,0.1635576731,null],[-27.8840465643,-0.0980706619,null],[-20.7583129835,3.5798088743,null],[-14.0725650482,-13.9959948783,null],[-15.8220679268,-10.6035056935,null],[-15.5956371101,-9.3575539725,null],[-15.6794508008,-9.4406606871,null],[-15.2491490561,7.4345323409,null],[-23.1137593177,7.0175938638,null],[-18.7109652517,10.2071286759,null],[-1.7410599642,-7.7413319027,null],[-5.9464516995,1.3235761944,null],[-2.2245877871,-6.6735849289,null],[-21.9981846973,3.18554532,null],[-28.0994694558,5.1943134938,null],[-8.0530208197,4.6151696732,null],[-3.3302086267,-7.9798580546,null],[-13.8690649211,5.9252596954,null],[-10.328951489,4.8755991264,null],[-23.7992748018,-2.3511662396,null],[-16.0425601742,6.5640711252,null],[-24.8041957991,-0.2708270571,null],[-13.7780348223,-8.8469695656,null],[-17.0003957293,-3.8785448608,null],[-13.5910316421,10.087999541,null],[-12.3621541437,-1.7770674519,null],[-5.516689622,3.62225667,null],[-15.9561727754,9.5386048385,null],[-16.2879205066,8.2650116056,null],[-16.4905179451,6.6202474609,null],[-24.7718539792,-1.6100012706,null],[-23.2334009718,-1.0155363878,null],[-23.4715842548,-8.2452657311,null],[-13.8399677822,-8.255667104,null],[-5.3614944124,6.071225984,null],[-20.9420274865,9.3098499326,null],[-11.4319437355,-4.6403649221,null],[-10.3094642333,-2.196313149,null],[-20.6058181204,6.5724831692,null],[-19.5245735703,5.3412561745,null],[-14.3534022006,-1.8777223459,null],[-14.014474549,-2.6911246132,null],[-14.7288090349,-1.0615273251,null],[-10.152126905,10.8660409131,null],[-14.5038291063,-7.8749689954,null],[-16.9236261036,6.4521687727,null],[-6.5366736587,-6.0783367454,null],[-6.6168922456,-3.8357986172,null],[-7.2464696439,-4.9924389157,null],[-7.8425760985,-3.6416680508,null],[-12.2095152584,-13.5733542508,null],[-14.4192748999,-12.6238271461,null],[-13.9979389053,-12.9552034525,null],[-14.4712387569,-9.9699818378,null],[-13.9681004882,-11.2984678491,null],[-23.8895157932,1.8419387838,null],[-8.7199932311,-7.8481741269,null],[-20.2500835162,-7.9934733626,null],[-18.7811168425,-6.3646383566,null],[-23.3143432301,4.1197053596,null],[-22.2614472064,3.2114332241,null],[-25.336244261,5.2589766202,null],[-11.9448428883,-9.141340647,null],[-13.0889126057,-4.6318382147,null],[-20.3953831513,8.7956290962,null],[-19.7878668817,9.0226403922,null],[-23.8174344733,2.0262030942,null],[-5.938345688,3.3083316777,null],[-8.616917902,-2.3125659592,null],[-28.3645637216,2.5164888657,null],[-22.4265407812,5.7256939329,null],[-21.4725283264,4.4983402316,null],[-5.7792963593,7.9616299928,null],[-1.1737975168,11.0579988168,null],[-20.5974753118,-9.7552713644,null],[-28.7697911776,-7.7140624338,null],[-19.9833674099,-10.2337234828,null],[-24.1980896923,7.9620985729,null],[-12.5699220198,8.4363745981,null],[-4.0825013404,-4.9507399534,null],[-11.911889906,-9.8686738206,null],[-12.3720676621,6.4245730593,null],[-12.1456344328,5.6046982606,null],[-20.1419548908,-5.7256420496,null],[-19.9426701526,-5.7401980143,null],[-20.061493301,-6.2596016245,null],[-19.3920189961,-3.704170499,null],[-2.225136767,-8.4546807113,null],[-19.7763371052,-10.3816998112,null],[-28.7501339855,-0.8472077973,null],[-5.4292087116,-6.5300654979,null],[1.9964189679,-10.0206828396,null],[-10.9143014995,5.6626295538,null],[-12.413067369,4.6067802518,null],[-10.9942920072,5.2073883426,null],[-12.6646830052,3.900813516,null],[-24.3682409712,7.7563061216,null],[-24.0122539518,8.1561930201,null],[-23.1640973364,-0.385969256,null],[-10.9242397822,5.8034892973,null],[-27.7990607389,0.0862487688,null],[-21.0532519621,2.8457162687,null],[-12.1886819142,-3.660736347,null],[-16.3209758296,-8.4615102755,null],[-21.5100526836,6.707317256,null],[-21.3475698879,6.8612444598,null],[-2.0009481307,-5.7626380094,null],[-17.6539531433,0.6407610861,null],[-18.8502435646,-0.6198058869,null],[-19.2774221842,1.4159183348,null],[-17.7735762584,0.0624787198,null],[-10.0601019013,-7.0784141451,null],[-18.9103939493,0.2607426875,null],[-18.1339901166,0.9714226805,null],[-18.8881204892,0.6084875047,null],[-18.6141629026,0.8974230224,null],[-17.7617778439,0.8075280691,null],[-9.3452318466,-1.0398622889,null],[-23.8355314791,-1.342032483,null],[-7.1044927915,0.9659913044,null],[-10.3375278833,6.5484268572,null],[-10.4985624388,6.667904624,null],[-8.7266535341,-0.9969344159,null],[-1.8647073909,6.2452607819,null],[-7.9255508133,-6.939375315,null],[-7.5793066561,3.8004843563,null],[-18.6836546118,-7.452903758,null],[-21.1091239701,5.6151553823,null],[-20.403083553,4.5723099485,null],[-13.8366066607,-3.6850761398,null],[-9.7524969981,-6.4580772391,null],[-9.6824335019,-6.346151003,null],[-11.1027193216,-5.9483827184,null],[-10.2670090507,-0.5466560861,null],[-11.6130339049,-4.4358076009,null],[-7.6256281327,-1.9046749759,null],[-26.8721487352,1.3556751794,null],[-16.7653183942,-1.7134367462,null],[-16.4063888431,-1.5908491987,null],[-11.718311055,-0.9171422667,null],[-10.9167838022,-1.7299997894,null],[-10.9151134747,-1.4936702069,null],[-11.6122216661,-5.6810509784,null],[-18.2795337396,-8.4912969962,null],[-6.9531243101,-0.6060995371,null],[-18.1087097533,-8.6718434374,null],[-13.2133499608,-3.541173936,null],[-21.6499128237,7.5912871735,null],[-8.1541545391,0.0349851109,null],[-8.3768863987,-0.2845219157,null],[-13.5676681157,-2.196214667,null],[-29.7624279523,-8.2883565716,null],[-18.1908417382,5.9380846934,null],[-21.7444039038,-8.5517775068,null],[-17.281915918,5.9124778332,null],[-7.6412469661,-2.2212967393,null],[-21.4208855517,10.3827912454,null],[-20.8753389546,10.6782875858,null],[-21.1481879996,10.5571238571,null],[-1.5897709289,-5.3837231911,null],[-14.1296991152,5.615726792,null],[-26.6365968221,4.8078960318,null],[-26.7331607115,4.5232286694,null],[-22.2081657384,6.7006631415,null],[-19.8335467901,-2.0880401096,null],[-19.6201968404,-1.0272842281,null],[-0.2554438029,7.4079194063,null],[-5.4770749834,1.1689100685,null],[-4.0146150073,0.2385872262,null],[-16.8065637916,2.751693478,null],[-16.9849132972,2.2496112669,null],[-26.694360214,-6.3199336306,null],[-7.8273497381,-6.653398118,null],[-26.5893385301,-0.5038400587,null],[-19.014862076,-8.5761301153,null],[-17.0338851779,-1.6305623594,null],[-2.6392452348,-4.872566678,null],[-16.4057524421,6.4587996606,null],[-5.6019752277,3.4321004882,null],[-8.3384192202,3.1143946675,null],[-25.4780543819,-1.1655562217,null],[-25.5670431212,-0.0759570221,null],[-5.8052533915,0.9590358009,null],[-12.6200265091,-7.030970073,null],[-10.66787984,-8.3598329294,null],[-19.2001514239,3.7690880281,null],[-21.637368914,0.114864882,null],[-24.180411582,0.1626007829,null],[-6.8610650461,0.2606975435,null],[0.0737149219,-6.7689060505,null],[-20.2817693029,-7.1328856814,null],[-25.8020628446,-1.5002313087,null],[-17.4430308535,3.305001759,null],[-25.766833922,2.2934133465,null],[-25.886975257,1.9436593877,null],[-26.0025336337,1.6062369865,null],[-17.518540396,1.956210932,null],[-17.7244744095,2.0583390686,null],[-9.482210871,4.1904372753,null],[-14.9190860399,7.2998572432,null],[-21.2684597449,-2.8420498034,null],[-7.3613986093,5.7229258093,null],[-13.4936965336,-5.5619368672,null],[-10.359659161,11.3706642141,null],[-3.7021765831,-4.2056198494,null],[-20.2145568517,-10.1149280967,null],[-18.9353078995,2.9591258296,null],[-25.4420277362,-1.521662655,null],[-21.8717347259,0.7074050463,null],[-18.8749940397,11.8656886641,null],[-18.5239514935,13.1401535033,null],[-21.1833754069,-2.8590937745,null],[-19.3313755774,13.0750687381,null],[-10.2882549713,5.2768548365,null],[-20.4999624561,8.4488188506,null],[-10.2730496361,-3.3949976974,null],[-6.4746633431,-3.3464714944,null],[-15.7915288813,9.371467642,null],[-21.9316836009,-3.2253146298,null],[-21.7991176516,-3.3028343736,null],[-21.7031846646,-3.2976417034,null],[-22.0246030744,-3.1814018113,null],[-9.3094992956,-6.1901459314,null],[-5.7949809312,4.4919979081,null],[-15.1836125955,-9.3500026686,null],[-15.8321693012,-9.2919765645,null],[-10.7042266504,7.7198134885,null],[-28.6229288477,-2.3056349246,null],[-14.5438225848,9.5081879107,null],[-21.8319217616,-2.4771913095,null],[-17.3337352268,-1.4064755148,null],[-5.60464464,-6.7839845332,null],[-8.1345333428,-2.3150703697,null],[-23.6141562979,-7.2009153906,null],[-19.1199286281,8.8917821204,null],[-19.0334470708,0.4610673877,null],[-22.5346497085,-2.3914019326,null],[-23.6955367131,-3.0538779666,null],[-23.7840601911,-2.9366634596,null],[-23.7807913225,4.3651714862,null],[-10.1232470544,8.3911918065,null],[-25.8755646251,-7.4758028868,null],[-21.2414334604,0.0075647719,null],[-23.3020035279,1.8999006498,null],[-3.5474989192,-6.4049919276,null],[-9.6267781755,-6.9793559828,null],[-7.0477147931,-0.2820499273,null],[-7.6788731098,1.3714911101,null],[-14.9898829447,-6.2146138633,null],[-24.264193792,1.2696171533,null],[-13.5296679454,-2.9104420087,null],[-16.7634504054,-5.3903747298,null],[-17.4243013463,7.9943899272,null],[-6.3452447577,1.7985864907,null],[-5.4040989407,0.922176669,null],[-4.3273454272,-4.9323314075,null],[-19.3698650298,-4.1982564315,null],[-19.6051761744,-4.1751485003,null],[-19.664777009,-4.020661261,null],[-19.4621718032,-4.0723803206,null],[-21.1145914462,-6.3573378562,null],[-2.638128988,-8.9349996082,null],[-7.9115825455,-2.8339372792,null],[-6.0284361994,-5.2519078588,null],[-9.3057458473,-1.2449704294,null],[-12.3970909432,-6.130035937,null],[-25.5994900716,-0.4387357124,null],[-12.8985662785,-5.0191320282,null],[-12.868499109,-5.1140899091,null],[-15.5144666722,1.6509192673,null],[-15.098046863,8.1950326023,null],[-22.8228784202,-1.5531749793,null],[-8.8888938704,3.0769055258,null],[-4.513959517,4.7906675137,null],[-4.6324538771,5.044133559,null],[-8.0979237644,3.929481555,null],[-27.1087576647,4.237602958,null],[-12.2594867431,10.3003411512,null],[-11.6703095821,6.848769331,null],[-16.1393539719,9.5151916025,null],[-14.3276117465,-11.2020932451,null],[-21.9371135652,-6.3335300376,null],[-16.7231382138,8.8733820591,null],[-28.9253763853,-7.2756033738,null],[-28.4237875061,-8.1118574815,null],[-27.7887795235,-7.1933617518,null],[-15.6888608284,6.4986801548,null],[-25.4484749875,0.1749267321,null],[-13.0120601177,7.0110353582,null],[-11.3308529625,10.2348404893,null],[-11.7906752606,9.0531649873,null],[-11.837659667,12.0542031518,null],[-15.7054211854,11.2720332873,null],[-17.2910741495,-6.9803337749,null],[-7.6715775007,-1.6586350217,null],[-4.1098340341,1.3677358058,null],[-1.4857752008,-9.3239808922,null],[-12.325415651,-3.9317102927,null],[-15.2015669118,-14.7913330874,null],[-12.9455328269,6.6305936463,null],[-12.5936321449,2.6394789119,null],[-10.497140878,9.6845079149,null],[-9.8981017733,6.4221854438,null],[-23.0493767377,-3.0563347944,null],[-21.2205929051,-0.3678328685,null],[-22.2979951831,-0.7588502276,null],[-22.4635762595,-1.5216861565,null],[-20.9569994773,-0.4654637931,null],[-20.4885572798,-2.2208886055,null],[-20.8270240092,-1.5702187368,null]]}\",\n    \"dtype\": {\n        \"x\": \"float64\",\n        \"y\": \"float64\",\n        \"coords\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"converged\":true,\"dcline\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"from_bus\\\",\\\"to_bus\\\",\\\"p_mw\\\",\\\"loss_percent\\\",\\\"loss_mw\\\",\\\"vm_from_pu\\\",\\\"vm_to_pu\\\",\\\"max_p_mw\\\",\\\"min_q_from_mvar\\\",\\\"min_q_to_mvar\\\",\\\"max_q_from_mvar\\\",\\\"max_q_to_mvar\\\",\\\"in_service\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"from_bus\": \"uint32\",\n        \"to_bus\": \"uint32\",\n        \"p_mw\": \"float64\",\n        \"loss_percent\": \"float64\",\n        \"loss_mw\": \"float64\",\n        \"vm_from_pu\": \"float64\",\n        \"vm_to_pu\": \"float64\",\n        \"max_p_mw\": \"float64\",\n        \"min_q_from_mvar\": \"float64\",\n        \"min_q_to_mvar\": \"float64\",\n        \"max_q_from_mvar\": \"float64\",\n        \"max_q_to_mvar\": \"float64\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"ext_grid\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"bus\\\",\\\"in_service\\\",\\\"name\\\",\\\"va_degree\\\",\\\"vm_pu\\\",\\\"max_p_mw\\\",\\\"min_p_mw\\\",\\\"max_q_mvar\\\",\\\"min_q_mvar\\\"],\\\"index\\\":[0],\\\"data\\\":[[1246,true,null,-31.4226123,1.027,45.0,44.0,27.0,-9.0]]}\",\n    \"dtype\": {\n        \"bus\": \"uint32\",\n        \"in_service\": \"bool\",\n        \"name\": \"object\",\n        \"va_degree\": \"float64\",\n        \"vm_pu\": \"float64\",\n        \"max_p_mw\": \"float64\",\n        \"min_p_mw\": \"float64\",\n        \"max_q_mvar\": \"float64\",\n        \"min_q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"f_hz\":50,\"gen\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"bus\\\",\\\"controllable\\\",\\\"in_service\\\",\\\"name\\\",\\\"p_mw\\\",\\\"scaling\\\",\\\"sn_mva\\\",\\\"type\\\",\\\"vm_pu\\\",\\\"slack\\\",\\\"max_p_mw\\\",\\\"min_p_mw\\\",\\\"max_q_mvar\\\",\\\"min_q_mvar\\\"],\\\"index\\\":[0,1,10,100,101,102,103,104,105,106,107,108,109,11,110,111,112,113,114,115,116,117,118,119,12,120,121,122,123,124,125,126,127,128,129,13,130,131,132,133,134,135,136,137,138,139,14,140,141,142,143,144,145,146,147,148,149,15,150,151,152,153,154,155,156,157,158,159,16,160,161,162,163,164,165,166,167,168,169,17,170,171,172,173,174,175,176,177,178,179,18,180,181,182,183,184,185,186,187,188,189,19,190,191,192,193,194,195,196,197,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,28,29,3,30,31,32,33,34,35,36,37,38,39,4,40,41,42,43,44,45,46,47,48,49,5,50,51,52,53,54,55,56,57,58,59,6,60,61,62,63,64,65,66,67,68,69,7,70,71,72,73,74,75,76,77,78,79,8,80,81,82,83,84,85,86,87,88,89,9,90,91,92,93,94,95,96,97,98,99],\\\"data\\\":[[1333,true,true,null,21.0,1.0,null,null,1.046,false,22.0,4.4,7.0,-12.0],[87,true,true,null,24.0,1.0,null,null,1.02,false,25.0,5.0,13.0,-9.0],[165,true,true,null,8.0,1.0,null,null,1.065,false,8.3,1.66,8.3,-8.3],[1682,true,true,null,588.0,1.0,null,null,0.928,false,610.0,310.0,330.28000000000003,-165.24000000000001],[1683,true,true,null,588.0,1.0,null,null,0.933,false,610.0,310.0,297.67000000000002,-191.83000000000001],[1684,true,true,null,205.0,1.0,null,null,0.954,false,700.0,205.0,254.81999999999999,-293.65000000000003],[1685,true,true,null,48.0,1.0,null,null,0.957,false,50.0,10.0,15.6,-13.8],[1686,true,true,null,48.0,1.0,null,null,0.957,false,50.0,10.0,15.2,-14.2],[1687,true,true,null,48.0,1.0,null,null,0.957,false,50.0,10.0,15.81,-13.6],[1688,true,true,null,48.0,1.0,null,null,0.957,false,50.0,10.0,15.81,-13.6],[1689,true,true,null,48.0,1.0,null,null,0.957,false,50.0,10.0,15.81,-13.6],[1690,true,true,null,48.0,1.0,null,null,0.957,false,50.0,10.0,15.6,-13.8],[1691,true,true,null,965.0,1.0,null,null,0.972,false,1000.0,280.0,532.90999999999997,-90.14],[232,true,true,null,2.6,1.0,null,null,1.011,false,13.0,2.6,5.0,-5.0],[1692,true,true,null,965.0,1.0,null,null,0.973,false,1000.0,280.0,535.45000000000005,-87.61],[1693,true,true,null,965.0,1.0,null,null,0.974,false,1000.0,280.0,567.71000000000004,-88.3],[1695,true,true,null,55.0,1.0,null,null,0.983,false,57.0,11.4,17.35,-17.35],[1696,true,true,null,420.09000000000003,1.0,null,null,0.922,false,451.0,239.0,219.77000000000001,-155.72],[1697,true,true,null,21.0,1.0,null,null,0.95,false,63.0,21.0,51.25,-10.63],[1698,true,true,null,248.80000000000001,1.0,null,null,0.99,false,433.80000000000001,248.80000000000001,258.10000000000002,-182.18000000000001],[1699,true,true,null,81.81,1.0,null,null,0.95,false,168.17000000000002,81.81,71.21000000000001,-44.25],[1700,true,true,null,82.28,1.0,null,null,0.95,false,168.59999999999999,82.28,73.34,-37.69],[1701,true,true,null,53.91,1.0,null,null,0.95,false,248.21000000000001,53.91,113.53,-43.7],[1702,true,true,null,43.97,1.0,null,null,0.95,false,238.09,43.97,100.92,-59.36],[263,true,true,null,48.0,1.0,null,null,1.029,false,50.0,10.0,27.0,-9.0],[1703,true,true,null,229.69,1.0,null,null,0.95,false,919.69000000000005,229.69,525.13999999999999,-88.61],[1704,true,true,null,229.69,1.0,null,null,0.95,false,919.69000000000005,229.69,525.13999999999999,-88.61],[1705,true,true,null,236.69,1.0,null,null,0.95,false,926.69000000000005,236.69,526.76999999999998,-86.98999999999999],[1706,true,true,null,251.69,1.0,null,null,0.95,false,941.69000000000005,251.69,530.28999999999996,-83.48],[1707,true,true,null,30.0,1.0,null,null,0.96,false,32.0,6.4,10.32,-9.68],[1708,true,true,null,38.0,1.0,null,null,0.982,false,39.88,7.98,19.22,-17.67],[1709,true,true,null,38.0,1.0,null,null,0.982,false,39.88,7.98,19.34,-17.74],[1710,true,true,null,38.0,1.0,null,null,0.982,false,39.88,7.98,19.24,-17.66],[1711,true,true,null,1332.0,1.0,null,null,0.988,false,1380.0,340.0,398.38999999999999,-396.86000000000001],[1712,true,true,null,1332.0,1.0,null,null,0.985,false,1380.0,340.0,371.07999999999998,-424.16000000000003],[43,true,true,null,28.0,1.0,null,null,1.038,false,30.0,6.0,10.0,-4.0],[1713,true,true,null,4.8,1.0,null,null,0.964,false,24.0,4.8,5.35,-2.57],[1714,true,true,null,4.8,1.0,null,null,0.964,false,24.0,4.8,5.48,-2.43],[1715,true,true,null,4.86,1.0,null,null,0.964,false,24.0,4.8,5.0,-2.93],[1716,true,true,null,12.83,1.0,null,null,0.962,false,24.0,4.8,5.29,-2.63],[1717,true,true,null,9.2,1.0,null,null,0.975,false,23.99,4.8,10.0,-4.98],[1718,true,true,null,4.8,1.0,null,null,0.976,false,23.99,4.8,8.26,-6.79],[1719,true,true,null,4.8,1.0,null,null,0.976,false,23.99,4.8,10.17,-4.8],[1720,true,true,null,9.45,1.0,null,null,0.984,false,23.99,4.8,1.81,1.8],[1721,true,true,null,9.2,1.0,null,null,0.975,false,23.99,4.8,10.16,-4.81],[1722,true,true,null,27.0,1.0,null,null,0.984,false,28.98,5.8,12.23,-7.55],[785,true,true,null,13.0,1.0,null,null,1.036,false,13.8,2.76,4.63,-5.56],[1723,true,true,null,27.0,1.0,null,null,0.984,false,28.98,5.8,12.31,-7.46],[1724,true,true,null,1262.0,1.0,null,null,0.981,false,1308.0,288.0,615.09000000000003,-439.22000000000003],[1725,true,true,null,1262.0,1.0,null,null,0.98,false,1308.0,288.0,614.63,-439.67000000000002],[1726,true,true,null,442.0,1.0,null,null,0.95,false,458.25999999999999,89.26000000000001,255.90000000000001,-84.10000000000001],[1727,true,true,null,309.70999999999998,1.0,null,null,0.95,false,947.0,237.0,524.88,-98.23],[1728,true,true,null,313.55000000000001,1.0,null,null,0.95,false,947.0,267.0,528.26999999999998,-94.91],[1729,true,true,null,349.48000000000002,1.0,null,null,0.945,false,947.0,237.0,529.5,-93.67],[1730,true,true,null,328.63999999999999,1.0,null,null,0.948,false,947.0,237.0,528.59000000000003,-94.53],[1731,true,true,null,311.18000000000001,1.0,null,null,0.95,false,947.0,237.0,529.52999999999997,-93.65000000000001],[1732,true,true,null,237.0,1.0,null,null,0.95,false,947.0,237.0,504.13,-118.98],[348,true,true,null,11.82,1.0,null,null,1.047,false,41.4,8.28,12.42,-11.59],[1733,true,true,null,125.0,1.0,null,null,0.95,false,240.0,125.0,104.81,-37.31],[1734,true,true,null,33.88,1.0,null,null,0.997,false,169.40000000000001,33.88,69.06,-76.42],[1735,true,true,null,33.88,1.0,null,null,0.997,false,169.40000000000001,33.88,69.08,-76.5],[1736,true,true,null,33.88,1.0,null,null,0.996,false,169.40000000000001,33.88,68.92,-76.48999999999999],[1737,true,true,null,33.88,1.0,null,null,0.996,false,169.40000000000001,33.88,68.97,-76.69],[1738,true,true,null,33.88,1.0,null,null,0.997,false,169.40000000000001,33.88,69.10000000000001,-76.58],[1739,true,true,null,33.88,1.0,null,null,0.997,false,169.40000000000001,33.88,69.10000000000001,-76.54000000000001],[1740,true,true,null,33.88,1.0,null,null,0.996,false,169.40000000000001,33.88,68.67,-76.85000000000001],[1741,true,true,null,33.88,1.0,null,null,0.996,false,169.40000000000001,33.88,68.69,-76.92],[1742,true,true,null,265.50999999999999,1.0,null,null,0.95,false,456.80000000000001,216.80000000000001,272.89999999999998,-127.10000000000001],[96,true,true,null,26.0,1.0,null,null,1.036,false,130.0,26.0,59.0,-26.0],[1743,true,true,null,130.0,1.0,null,null,0.969,false,260.0,130.0,159.71000000000001,-80.29000000000001],[1745,true,true,null,250.0,1.0,null,null,0.951,false,585.0,250.0,199.31,-189.68000000000001],[1746,true,true,null,19.0,1.0,null,null,1.027,false,19.98,4.0,20.64,-19.15],[1747,true,true,null,23.0,1.0,null,null,1.026,false,23.98,4.8,20.43,-19.38],[1748,true,true,null,4.8,1.0,null,null,1.029,false,23.98,4.8,21.0,-18.66],[1749,true,true,null,4.8,1.0,null,null,1.029,false,23.98,4.8,20.73,-19.0],[1750,true,true,null,4.8,1.0,null,null,1.029,false,23.98,4.8,21.26,-18.37],[1751,true,true,null,4.8,1.0,null,null,1.029,false,23.98,4.8,21.26,-18.37],[1752,true,true,null,33.0,1.0,null,null,0.979,false,35.0,7.0,9.31,-8.35],[1753,true,true,null,33.0,1.0,null,null,0.979,false,35.0,7.0,9.12,-8.54],[689,true,true,null,20.0,1.0,null,null,1.05,false,21.0,4.2,8.0,-8.0],[1754,true,true,null,33.0,1.0,null,null,0.978,false,35.0,7.0,10.16,-13.09],[1755,true,true,null,33.0,1.0,null,null,0.979,false,35.0,7.0,9.31,-8.35],[1756,true,true,null,120.0,1.0,null,null,0.943,false,235.0,120.0,104.52,-144.75999999999999],[1757,true,true,null,70.0,1.0,null,null,1.024,false,73.0,14.6,47.31,-36.19],[1758,true,true,null,66.0,1.0,null,null,1.033,false,69.0,13.8,51.14,-32.55],[1759,true,true,null,74.0,1.0,null,null,1.023,false,77.5,15.5,46.31,-34.94],[1760,true,true,null,29.0,1.0,null,null,0.969,false,31.0,6.2,13.16,-10.68],[1761,true,true,null,29.0,1.0,null,null,0.969,false,31.0,6.2,13.31,-10.53],[1762,true,true,null,29.0,1.0,null,null,0.969,false,31.0,6.2,13.47,-10.37],[1763,true,true,null,48.0,1.0,null,null,0.934,false,50.0,10.0,28.9,-16.53],[955,true,true,null,51.0,1.0,null,null,1.039,false,53.0,10.6,17.0,-10.0],[1764,true,true,null,137.0,1.0,null,null,0.958,false,250.0,137.0,158.81999999999999,-22.05],[1765,true,true,null,137.0,1.0,null,null,0.96,false,250.0,137.0,157.28999999999999,-23.58],[1766,true,true,null,18.0,1.0,null,null,0.848,false,19.0,3.8,11.15,-8.85],[1767,true,true,null,201.90000000000001,1.0,null,null,0.988,false,419.90000000000003,201.90000000000001,198.93000000000001,-170.34999999999999],[1768,true,true,null,5.0,1.0,null,null,0.95,false,185.0,5.0,83.82000000000001,-43.79],[1769,true,true,null,5.0,1.0,null,null,0.95,false,185.0,5.0,83.82000000000001,-43.79],[1770,true,true,null,219.0,1.0,null,null,0.935,false,227.0,45.4,163.70000000000002,-87.82000000000001],[1771,true,true,null,219.0,1.0,null,null,0.93,false,227.0,45.4,179.99000000000001,-71.57000000000001],[1772,true,true,null,219.0,1.0,null,null,0.936,false,227.0,45.4,157.75999999999999,-93.8],[1773,true,true,null,219.0,1.0,null,null,0.936,false,227.0,45.4,158.09999999999999,-93.47],[879,true,true,null,17.92,1.0,null,null,1.027,false,27.0,5.4,10.0,-3.0],[1774,true,true,null,917.0,1.0,null,null,0.958,false,950.0,237.0,501.44,-91.78],[1775,true,true,null,917.0,1.0,null,null,0.958,false,950.0,237.0,505.62,-87.61],[1776,true,true,null,31.33,1.0,null,null,0.965,false,37.84,7.57,19.48,-19.3],[1777,true,true,null,31.33,1.0,null,null,0.965,false,37.84,7.57,19.6,-18.32],[1778,true,true,null,31.33,1.0,null,null,0.965,false,37.85,7.57,19.12,-18.55],[1779,true,true,null,305.0,1.0,null,null,0.95,false,316.0,168.0,175.05000000000001,-169.39000000000001],[1780,true,true,null,156.0,1.0,null,null,0.946,false,304.0,156.0,158.67000000000002,-184.58000000000001],[1781,true,true,null,289.0,1.0,null,null,0.95,false,1360.0,289.0,674.32000000000005,-130.16999999999999],[1782,true,true,null,58.0,1.0,null,null,0.961,false,61.0,12.2,27.09,-26.13],[1783,true,true,null,58.0,1.0,null,null,0.961,false,61.0,12.2,27.25,-25.97],[121,true,true,null,22.0,1.0,null,null,1.034,false,23.4,4.68,8.0,-17.0],[465,true,true,null,13.22,1.0,null,null,1.036,false,52.0,10.4,10.0,-13.0],[1784,true,true,null,34.0,1.0,null,null,1.025,false,35.95,7.19,19.17,-14.98],[1785,true,true,null,1100.1400000000001,1.0,null,null,0.958,false,1380.0,350.0,644.47000000000003,-185.53],[1786,true,true,null,991.73000000000002,1.0,null,null,0.965,false,1380.0,350.0,646.63,-183.28999999999999],[1787,true,true,null,999.0,1.0,null,null,0.965,false,1380.0,350.0,637.86000000000001,-181.25],[1788,true,true,null,350.0,1.0,null,null,0.967,false,1290.0,350.0,644.27999999999997,-185.67000000000002],[1789,true,true,null,49.0,1.0,null,null,1.006,false,51.0,0.8,26.57,-21.43],[1790,true,true,null,808.33000000000004,1.0,null,null,0.959,false,1380.0,340.0,637.76999999999998,-152.22],[1791,true,true,null,804.43000000000006,1.0,null,null,0.959,false,1380.0,340.0,629.93000000000006,-160.06],[1792,true,true,null,175.0,1.0,null,null,0.95,false,585.0,175.0,232.65000000000001,-116.23],[1793,true,true,null,175.0,1.0,null,null,0.95,false,585.0,175.0,232.65000000000001,-116.23],[1201,true,true,null,11.6,1.0,null,null,1.056,false,58.0,11.6,35.0,-35.0],[1794,true,true,null,188.0,1.0,null,null,0.95,false,598.0,188.0,314.57999999999998,-33.18],[1795,true,true,null,175.0,1.0,null,null,0.952,false,585.0,175.0,231.39000000000001,-116.61],[1796,true,true,null,36.0,1.0,null,null,0.972,false,38.0,7.6,1.0,0.9],[1797,true,true,null,236.0,1.0,null,null,0.929,false,245.0,85.0,117.72,-80.39],[1798,true,true,null,582.74000000000001,1.0,null,null,0.927,false,605.0,295.0,219.39000000000001,-168.09],[1799,true,true,null,55.0,1.0,null,null,1.014,false,58.0,11.6,59.63,-30.37],[1800,true,true,null,230.80000000000001,1.0,null,null,0.958,false,439.80000000000001,230.80000000000001,187.44,-1.27],[1801,true,true,null,77.0,1.0,null,null,1.036,false,80.0,16.0,8.16,-16.52],[1802,true,true,null,77.0,1.0,null,null,1.036,false,80.0,16.0,8.16,-16.52],[1803,true,true,null,77.0,1.0,null,null,1.036,false,80.0,16.0,8.12,-16.56],[347,true,true,null,59.0,1.0,null,null,1.05,false,62.0,12.4,40.0,-40.0],[1804,true,true,null,30.0,1.0,null,null,1.036,false,32.0,6.4,19.16,-10.84],[1805,true,true,null,6.4,1.0,null,null,1.037,false,32.0,6.4,15.75,-14.25],[1806,true,true,null,30.0,1.0,null,null,1.036,false,32.0,6.4,19.16,-10.84],[1807,true,true,null,28.13,1.0,null,null,1.034,false,32.0,6.4,15.75,-14.25],[1808,true,true,null,36.0,1.0,null,null,0.982,false,180.0,36.0,110.99000000000001,-94.45],[1809,true,true,null,36.0,1.0,null,null,1.003,false,180.0,36.0,105.25,-101.33],[1810,true,true,null,36.0,1.0,null,null,0.982,false,180.0,36.0,110.69,-94.73999999999999],[1811,true,true,null,36.0,1.0,null,null,0.982,false,180.0,36.0,110.67,-94.76000000000001],[1812,true,true,null,23.36,1.0,null,null,0.964,false,37.65,7.53,11.32,-8.11],[1813,true,true,null,24.57,1.0,null,null,0.964,false,37.65,7.53,11.25,-8.16],[462,true,true,null,0.91,1.0,null,null,1.037,false,78.0,15.6,1.0,0.0],[1814,true,true,null,7.53,1.0,null,null,0.967,false,37.64,7.53,11.12,-8.27],[1815,true,true,null,38.0,1.0,null,null,1.028,false,39.97,1.0,7.16,-12.41],[1816,true,true,null,38.0,1.0,null,null,1.028,false,39.97,1.0,7.4,-12.15],[1817,true,true,null,42.0,1.0,null,null,1.001,false,44.0,8.8,10.62,-10.08],[1818,true,true,null,29.0,1.0,null,null,0.971,false,31.0,6.2,18.75,-13.93],[1819,true,true,null,31.0,1.0,null,null,0.948,false,33.0,6.6,16.72,-13.28],[1820,true,true,null,125.0,1.0,null,null,1.003,false,130.0,26.0,26.99,-17.46],[1821,true,true,null,1285.0,1.0,null,null,0.952,false,1332.0,282.0,640.85000000000002,-149.37],[1822,true,true,null,1285.0,1.0,null,null,0.952,false,1332.0,282.0,634.51999999999998,-155.70000000000002],[1823,true,true,null,150.0,1.0,null,null,0.97,false,285.0,150.0,164.14000000000001,14.19],[1297,true,true,null,10.0,1.0,null,null,1.039,false,11.0,2.2,1.0,0.9],[1824,true,true,null,225.0,1.0,null,null,0.961,false,595.0,225.0,221.30000000000001,-146.70000000000002],[1825,true,true,null,127.0,1.0,null,null,0.949,false,443.0,127.0,89.22,29.22],[1827,true,true,null,48.0,1.0,null,null,0.962,false,50.0,10.0,25.51,-26.68],[1828,true,true,null,48.0,1.0,null,null,0.961,false,50.0,10.0,26.13,-26.05],[1829,true,true,null,82.0,1.0,null,null,0.917,false,85.0,17.0,50.47,-24.65],[1830,true,true,null,920.0,1.0,null,null,0.948,false,953.37,233.37,543.74000000000001,-110.40000000000001],[1831,true,true,null,923.0,1.0,null,null,0.948,false,956.37,236.37,540.34000000000003,-113.8],[1832,true,true,null,47.0,1.0,null,null,0.977,false,49.0,9.8,18.53,-19.03],[1833,true,true,null,47.0,1.0,null,null,0.977,false,49.0,9.8,18.53,-19.03],[1834,true,true,null,18.35,1.0,null,null,1.042,false,23.69,4.74,8.62,-1.44],[198,true,true,null,0.16,1.0,null,null,1.022,false,23.5,4.7,8.0,-8.0],[1835,true,true,null,4.74,1.0,null,null,1.045,false,23.69,4.74,8.62,-1.44],[1836,true,true,null,18.34,1.0,null,null,1.042,false,23.69,4.74,8.62,-1.44],[1837,true,true,null,18.35,1.0,null,null,1.042,false,23.69,4.74,8.55,-1.52],[1838,true,true,null,32.2,1.0,null,null,1.066,false,161.0,32.2,86.73999999999999,-73.26000000000001],[1839,true,true,null,32.2,1.0,null,null,1.066,false,161.0,32.2,86.73999999999999,-73.26000000000001],[1840,true,true,null,32.2,1.0,null,null,1.066,false,161.0,32.2,86.73999999999999,-73.26000000000001],[1841,true,true,null,32.2,1.0,null,null,1.066,false,161.0,32.2,86.73999999999999,-73.26000000000001],[1842,true,true,null,950.0,1.0,null,null,0.992,false,985.0,275.0,414.21000000000004,-99.12],[1843,true,true,null,950.0,1.0,null,null,0.994,false,985.0,275.0,403.28000000000003,-110.08],[1844,true,true,null,950.0,1.0,null,null,0.993,false,985.0,275.0,416.56999999999999,-96.77],[1608,true,true,null,200.0,1.0,null,null,0.95,false,670.0,200.0,155.30000000000001,-217.55000000000001],[1845,true,true,null,950.0,1.0,null,null,0.993,false,985.0,275.0,416.79000000000002,-96.56],[1846,true,true,null,72.0,1.0,null,null,0.964,false,185.0,72.0,83.56,-45.77],[1847,true,true,null,72.0,1.0,null,null,0.964,false,185.0,72.0,83.56,-43.87],[1848,true,true,null,72.0,1.0,null,null,0.979,false,185.0,72.0,83.56,-43.87],[1849,true,true,null,138.0,1.0,null,null,0.941,false,268.0,138.0,140.78,-68.25],[1850,true,true,null,138.0,1.0,null,null,0.938,false,268.0,138.0,135.78,-73.25],[1851,true,true,null,33.0,1.0,null,null,0.978,false,34.97,6.99,12.09,-19.97],[1852,true,true,null,33.0,1.0,null,null,0.978,false,34.97,6.99,12.09,-19.97],[1853,true,true,null,24.62,1.0,null,null,0.963,false,34.96,6.99,12.08,-20.0],[1854,true,true,null,131.0,1.0,null,null,0.959,false,136.0,27.2,106.95,-73.05],[1609,true,true,null,450.03000000000003,1.0,null,null,0.95,false,700.0,140.0,231.39000000000001,-190.58000000000001],[1855,true,true,null,123.0,1.0,null,null,0.962,false,128.0,25.6,100.68000000000001,-69.32000000000001],[1610,true,true,null,26.0,1.0,null,null,0.885,false,27.0,5.4,24.62,-15.38],[1611,true,true,null,83.0,1.0,null,null,0.928,false,86.0,17.2,43.86,-8.5],[890,true,true,null,19.0,1.0,null,null,1.035,false,20.0,4.0,2.0,1.9],[1612,true,true,null,9.8,1.0,null,null,0.93,false,49.0,9.8,22.19,-9.73],[1613,true,true,null,30.0,1.0,null,null,1.034,false,32.0,6.4,8.36,-8.36],[1614,true,true,null,30.0,1.0,null,null,1.034,false,32.0,6.4,8.36,-8.36],[1615,true,true,null,30.0,1.0,null,null,1.034,false,32.0,6.4,8.15,-8.57],[1616,true,true,null,30.0,1.0,null,null,1.034,false,32.0,6.4,8.15,-8.57],[1617,true,true,null,88.0,1.0,null,null,1.01,false,92.0,18.4,54.57,-35.43],[1618,true,true,null,88.0,1.0,null,null,1.031,false,92.0,18.4,56.48,-33.52],[1619,true,true,null,912.0,1.0,null,null,1.0,false,945.08000000000004,255.06999999999999,421.38999999999999,-376.62],[1620,true,true,null,944.0,1.0,null,null,0.999,false,978.03999999999996,288.05000000000001,428.82999999999998,-369.20999999999998],[1621,true,true,null,942.0,1.0,null,null,0.999,false,976.08000000000004,256.07999999999998,428.06999999999999,-369.92000000000002],[801,true,true,null,13.0,1.0,null,null,1.039,false,14.0,2.8,1.0,0.9],[1622,true,true,null,910.0,1.0,null,null,1.0,false,943.08000000000004,253.06999999999999,420.86000000000001,-377.13],[1623,true,true,null,156.0,1.0,null,null,0.954,false,252.0,156.0,153.03,-90.23],[1624,true,true,null,154.0,1.0,null,null,0.954,false,250.0,154.0,152.44,-90.81],[1625,true,true,null,154.0,1.0,null,null,0.977,false,250.0,154.0,105.68000000000001,-58.28],[1626,true,true,null,122.0,1.0,null,null,0.983,false,305.0,122.0,228.81,-159.91],[1627,true,true,null,89.0,1.0,null,null,0.986,false,155.0,89.0,94.32000000000001,-74.64],[1628,true,true,null,11.6,1.0,null,null,0.988,false,58.0,11.6,21.65,-18.77],[1629,true,true,null,37.93,1.0,null,null,0.988,false,58.0,11.6,16.01,-10.66],[1630,true,true,null,11.6,1.0,null,null,0.988,false,58.0,11.6,21.47,-18.95],[1631,true,true,null,38.05,1.0,null,null,0.988,false,58.0,11.6,16.05,-10.62],[1312,true,true,null,28.0,1.0,null,null,1.021,false,30.0,6.0,10.0,-10.0],[1632,true,true,null,37.39,1.0,null,null,0.988,false,58.0,11.6,15.81,-10.86],[1633,true,true,null,133.0,1.0,null,null,0.95,false,263.0,133.0,146.45000000000002,-90.18000000000001],[1634,true,true,null,43.0,1.0,null,null,1.045,false,44.96,8.99,50.67,-38.09],[1635,true,true,null,30.0,1.0,null,null,1.048,false,32.0,6.4,19.75,-16.25],[1636,true,true,null,903.0,1.0,null,null,0.963,false,936.28999999999996,266.29000000000002,530.99000000000001,-158.22999999999999],[1637,true,true,null,910.0,1.0,null,null,0.946,false,942.82000000000005,272.81999999999999,533.69000000000005,-156.06999999999999],[1638,true,true,null,892.0,1.0,null,null,0.964,false,924.27999999999997,274.28000000000003,537.68000000000006,-152.81999999999999],[1639,true,true,null,890.0,1.0,null,null,0.946,false,922.80000000000007,272.80000000000001,529.88999999999999,-160.89000000000001],[1640,true,true,null,318.0,1.0,null,null,0.945,false,1308.0,318.0,681.03999999999996,-153.0],[1641,true,true,null,318.0,1.0,null,null,0.948,false,1308.0,318.0,681.02999999999997,-153.0],[388,true,true,null,10.0,1.0,null,null,1.015,false,11.0,2.2,5.0,1.0],[1642,true,true,null,33.0,1.0,null,null,1.029,false,35.0,7.0,6.08,-1.92],[1643,true,true,null,33.0,1.0,null,null,1.029,false,35.0,7.0,6.21,-1.79],[1644,true,true,null,33.0,1.0,null,null,1.029,false,35.0,7.0,6.21,-1.79],[1645,true,true,null,33.0,1.0,null,null,1.029,false,35.0,7.0,6.11,-1.89],[1646,true,true,null,33.0,1.0,null,null,1.029,false,35.0,7.0,6.11,-1.89],[1647,true,true,null,33.0,1.0,null,null,1.029,false,35.0,7.0,6.11,-1.89],[1648,true,true,null,35.0,1.0,null,null,0.979,false,36.97,7.39,18.45,-13.16],[1649,true,true,null,35.0,1.0,null,null,0.979,false,36.97,7.39,18.45,-13.16],[1650,true,true,null,35.0,1.0,null,null,0.979,false,36.97,7.39,18.45,-11.35],[1651,true,true,null,35.0,1.0,null,null,0.979,false,36.97,7.39,18.11,-11.7],[957,true,true,null,7.0,1.0,null,null,1.05,false,35.0,7.0,15.0,-15.0],[1652,true,true,null,35.0,1.0,null,null,0.978,false,36.97,7.39,18.21,-13.41],[1653,true,true,null,35.0,1.0,null,null,0.978,false,36.97,7.39,18.55,-13.05],[1654,true,true,null,19.0,1.0,null,null,0.942,false,20.0,4.0,12.32,-7.68],[1655,true,true,null,29.0,1.0,null,null,0.978,false,30.98,6.2,17.85,-13.79],[1656,true,true,null,29.0,1.0,null,null,0.978,false,30.98,6.2,17.85,-13.79],[1657,true,true,null,29.0,1.0,null,null,0.978,false,30.98,6.2,18.01,-13.62],[1658,true,true,null,29.0,1.0,null,null,0.978,false,30.98,6.2,18.01,-13.62],[1659,true,true,null,29.0,1.0,null,null,0.979,false,30.98,6.2,17.89,-13.75],[1660,true,true,null,29.0,1.0,null,null,0.979,false,30.98,6.2,17.74,-13.91],[1661,true,true,null,1283.0,1.0,null,null,0.947,false,1330.0,337.0,656.06000000000006,-184.89000000000001],[903,true,true,null,40.0,1.0,null,null,1.045,false,42.0,8.4,25.0,-20.0],[1662,true,true,null,1114.27999999999997,1.0,null,null,0.952,false,1360.0,367.0,656.91999999999996,-183.90000000000001],[1663,true,true,null,1088.80999999999995,1.0,null,null,0.953,false,1360.0,367.0,648.02999999999997,-192.80000000000001],[1664,true,true,null,1.45,1.0,null,null,0.916,false,1.5,1.4,281.45999999999998,-103.91],[1665,true,true,null,48.0,1.0,null,null,1.003,false,240.0,48.0,94.03,-45.97],[1666,true,true,null,48.0,1.0,null,null,1.003,false,240.0,48.0,95.11,-44.89],[1667,true,true,null,910.0,1.0,null,null,0.95,false,942.72000000000003,232.72,524.60000000000002,-107.2],[1668,true,true,null,920.0,1.0,null,null,0.95,false,953.74000000000001,243.74000000000001,511.63999999999999,-99.08],[1669,true,true,null,919.0,1.0,null,null,0.949,false,952.74000000000001,242.74000000000001,555.40999999999997,-99.32000000000001],[1670,true,true,null,598.26999999999998,1.0,null,null,0.944,false,1503.0,403.0,682.27999999999997,-126.36],[1671,true,true,null,505.80000000000001,1.0,null,null,0.95,false,1503.0,403.0,687.16999999999996,-121.66],[1233,true,true,null,15.61,1.0,null,null,1.046,false,87.0,17.4,26.1,-24.36],[1672,true,true,null,1446.0,1.0,null,null,0.973,false,1498.0,398.0,409.44999999999999,-352.29000000000002],[1673,true,true,null,1446.0,1.0,null,null,0.971,false,1498.0,398.0,409.42000000000002,-352.32999999999998],[1674,true,true,null,15.0,1.0,null,null,1.077,false,75.0,15.0,51.88,-38.44],[1675,true,true,null,15.0,1.0,null,null,1.077,false,75.0,15.0,51.88,-38.44],[1676,true,true,null,15.0,1.0,null,null,1.077,false,75.0,15.0,51.88,-38.44],[1677,true,true,null,15.0,1.0,null,null,1.077,false,75.0,15.0,51.88,-38.44],[1678,true,true,null,91.0,1.0,null,null,0.957,false,95.0,8.5,104.12,-61.4],[1679,true,true,null,91.0,1.0,null,null,0.957,false,95.0,8.5,103.94,-61.58],[1680,true,true,null,4.2,1.0,null,null,0.961,false,148.20000000000002,4.2,86.67,-10.65],[1681,true,true,null,180.0,1.0,null,null,0.95,false,685.0,180.0,220.22,-59.17]]}\",\n    \"dtype\": {\n        \"bus\": \"uint32\",\n        \"controllable\": \"bool\",\n        \"in_service\": \"bool\",\n        \"name\": \"object\",\n        \"p_mw\": \"float64\",\n        \"scaling\": \"float64\",\n        \"sn_mva\": \"float64\",\n        \"type\": \"object\",\n        \"vm_pu\": \"float64\",\n        \"slack\": \"bool\",\n        \"max_p_mw\": \"float64\",\n        \"min_p_mw\": \"float64\",\n        \"max_q_mvar\": \"float64\",\n        \"min_q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"impedance\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"from_bus\\\",\\\"to_bus\\\",\\\"rft_pu\\\",\\\"xft_pu\\\",\\\"rtf_pu\\\",\\\"xtf_pu\\\",\\\"sn_mva\\\",\\\"in_service\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"from_bus\": \"uint32\",\n        \"to_bus\": \"uint32\",\n        \"rft_pu\": \"float64\",\n        \"xft_pu\": \"float64\",\n        \"rtf_pu\": \"float64\",\n        \"xtf_pu\": \"float64\",\n        \"sn_mva\": \"float64\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"line\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"c_nf_per_km\\\",\\\"df\\\",\\\"from_bus\\\",\\\"g_us_per_km\\\",\\\"in_service\\\",\\\"length_km\\\",\\\"max_i_ka\\\",\\\"max_loading_percent\\\",\\\"name\\\",\\\"parallel\\\",\\\"r_ohm_per_km\\\",\\\"std_type\\\",\\\"to_bus\\\",\\\"type\\\",\\\"x_ohm_per_km\\\"],\\\"index\\\":[0,1,10,100,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,101,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,102,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,103,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,104,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,105,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,106,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,107,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,108,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,109,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,11,110,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,111,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,112,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,113,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,114,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,115,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,116,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,117,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,118,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,119,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,12,120,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,121,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,122,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,123,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,124,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,125,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,126,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,127,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,128,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,129,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,13,130,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,131,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,132,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,133,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,134,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,135,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,136,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,137,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,138,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,139,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,14,140,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,141,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,142,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,143,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,144,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,145,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,146,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,147,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,148,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,149,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,15,150,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,151,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,152,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,153,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,154,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,155,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,156,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,157,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,158,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,159,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,16,160,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,161,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,162,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,163,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,164,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,165,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,166,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,167,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,168,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,169,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,17,170,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,171,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,172,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,173,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,174,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,175,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,176,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,177,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,178,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,179,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,18,180,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,181,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,182,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,183,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,184,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,185,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,186,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,187,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,188,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,189,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,19,190,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,191,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,192,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,193,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,194,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,195,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,196,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,197,1970,1971,1972,1973,1974,1975,198,199,2,20,200,201,202,203,204,205,206,207,208,209,21,210,211,212,213,214,215,216,217,218,219,22,220,221,222,223,224,225,226,227,228,229,23,230,231,232,233,234,235,236,237,238,239,24,240,241,242,243,244,245,246,247,248,249,25,250,251,252,253,254,255,256,257,258,259,26,260,261,262,263,264,265,266,267,268,269,27,270,271,272,273,274,275,276,277,278,279,28,280,281,282,283,284,285,286,287,288,289,29,290,291,292,293,294,295,296,297,298,299,3,30,300,301,302,303,304,305,306,307,308,309,31,310,311,312,313,314,315,316,317,318,319,32,320,321,322,323,324,325,326,327,328,329,33,330,331,332,333,334,335,336,337,338,339,34,340,341,342,343,344,345,346,347,348,349,35,350,351,352,353,354,355,356,357,358,359,36,360,361,362,363,364,365,366,367,368,369,37,370,371,372,373,374,375,376,377,378,379,38,380,381,382,383,384,385,386,387,388,389,39,390,391,392,393,394,395,396,397,398,399,4,40,400,401,402,403,404,405,406,407,408,409,41,410,411,412,413,414,415,416,417,418,419,42,420,421,422,423,424,425,426,427,428,429,43,430,431,432,433,434,435,436,437,438,439,44,440,441,442,443,444,445,446,447,448,449,45,450,451,452,453,454,455,456,457,458,459,46,460,461,462,463,464,465,466,467,468,469,47,470,471,472,473,474,475,476,477,478,479,48,480,481,482,483,484,485,486,487,488,489,49,490,491,492,493,494,495,496,497,498,499,5,50,500,501,502,503,504,505,506,507,508,509,51,510,511,512,513,514,515,516,517,518,519,52,520,521,522,523,524,525,526,527,528,529,53,530,531,532,533,534,535,536,537,538,539,54,540,541,542,543,544,545,546,547,548,549,55,550,551,552,553,554,555,556,557,558,559,56,560,561,562,563,564,565,566,567,568,569,57,570,571,572,573,574,575,576,577,578,579,58,580,581,582,583,584,585,586,587,588,589,59,590,591,592,593,594,595,596,597,598,599,6,60,600,601,602,603,604,605,606,607,608,609,61,610,611,612,613,614,615,616,617,618,619,62,620,621,622,623,624,625,626,627,628,629,63,630,631,632,633,634,635,636,637,638,639,64,640,641,642,643,644,645,646,647,648,649,65,650,651,652,653,654,655,656,657,658,659,66,660,661,662,663,664,665,666,667,668,669,67,670,671,672,673,674,675,676,677,678,679,68,680,681,682,683,684,685,686,687,688,689,69,690,691,692,693,694,695,696,697,698,699,7,70,700,701,702,703,704,705,706,707,708,709,71,710,711,712,713,714,715,716,717,718,719,72,720,721,722,723,724,725,726,727,728,729,73,730,731,732,733,734,735,736,737,738,739,74,740,741,742,743,744,745,746,747,748,749,75,750,751,752,753,754,755,756,757,758,759,76,760,761,762,763,764,765,766,767,768,769,77,770,771,772,773,774,775,776,777,778,779,78,780,781,782,783,784,785,786,787,788,789,79,790,791,792,793,794,795,796,797,798,799,8,80,800,801,802,803,804,805,806,807,808,809,81,810,811,812,813,814,815,816,817,818,819,82,820,821,822,823,824,825,826,827,828,829,83,830,831,832,833,834,835,836,837,838,839,84,840,841,842,843,844,845,846,847,848,849,85,850,851,852,853,854,855,856,857,858,859,86,860,861,862,863,864,865,866,867,868,869,87,870,871,872,873,874,875,876,877,878,879,88,880,881,882,883,884,885,886,887,888,889,89,890,891,892,893,894,895,896,897,898,899,9,90,900,901,902,903,904,905,906,907,908,909,91,910,911,912,913,914,915,916,917,918,919,92,920,921,922,923,924,925,926,927,928,929,93,930,931,932,933,934,935,936,937,938,939,94,940,941,942,943,944,945,946,947,948,949,95,950,951,952,953,954,955,956,957,958,959,96,960,961,962,963,964,965,966,967,968,969,97,970,971,972,973,974,975,976,977,978,979,98,980,981,982,983,984,985,986,987,988,989,99,990,991,992,993,994,995,996,997,998,999],\\\"data\\\":[[203.71832715762602,1.0,691,0.0,true,1.0,1.3856406460551,100.0,null,1,1.31979375,null,0,\\\"ol\\\",8.8401375],[305.52458604621461,1.0,26,0.0,true,1.0,1.11975565366514,100.0,null,1,0.030324,null,1,\\\"ol\\\",0.1805],[222.5811352277766,1.0,322,0.0,true,1.0,0.65433030508158,100.0,null,1,2.3500125,null,5,\\\"ol\\\",10.03995],[45.27073936836134,1.0,1297,0.0,true,1.0,99999.0,100.0,null,1,0.659925,null,43,\\\"ol\\\",2.310075],[302.43368939141396,1.0,1277,0.0,true,1.0,1.0777205024873,100.0,null,1,1.3800375,null,518,\\\"ol\\\",9.219825],[305.57749073643902,1.0,1277,0.0,true,1.0,1.0777205024873,100.0,null,1,1.39978125,null,518,\\\"ol\\\",9.219825],[38.35437640930614,1.0,1473,0.0,true,1.0,1.21371856589641,100.0,null,1,0.18984375,null,519,\\\"ol\\\",1.289925],[140.21353998811912,1.0,1486,0.0,true,1.0,1.21371856589641,100.0,null,1,0.99680625,null,519,\\\"ol\\\",5.9119875],[6.28760269005019,1.0,1450,0.0,true,1.0,1.20858656350362,100.0,null,1,0.010125,null,521,\\\"ol\\\",0.1002375],[6.28760269005019,1.0,1451,0.0,true,1.0,1.20858656350362,100.0,null,1,0.010125,null,520,\\\"ol\\\",0.1002375],[225.72493657280165,1.0,1446,0.0,true,1.0,1.05975849411251,100.0,null,1,1.93995,null,522,\\\"ol\\\",9.98983125],[50.92958178940651,1.0,1034,0.0,true,1.0,99999.0,100.0,null,1,0.02986875,null,523,\\\"ol\\\",0.0698625],[6.28760269005019,1.0,1452,0.0,true,1.0,1.20858656350362,100.0,null,1,0.010125,null,525,\\\"ol\\\",0.1002375],[6.28760269005019,1.0,1453,0.0,true,1.0,99999.0,100.0,null,1,0.010125,null,524,\\\"ol\\\",0.1002375],[31.12363331574842,1.0,1410,0.0,true,1.0,99999.0,100.0,null,1,0.63,null,43,\\\"ol\\\",1.689975],[630.01778954302858,1.0,739,0.0,true,1.0,1.09824851205849,100.0,null,1,0.10985625,null,526,\\\"ol\\\",0.4100625],[6.28760269005019,1.0,531,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,527,\\\"ol\\\",0.59990625],[6.28760269005019,1.0,531,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,528,\\\"ol\\\",0.59990625],[6.28760269005019,1.0,531,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,529,\\\"ol\\\",0.59990625],[6.28760269005019,1.0,531,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,530,\\\"ol\\\",0.59990625],[296.1460867013638,1.0,1143,0.0,true,1.0,1.30096260657396,100.0,null,1,1.9288125,null,531,\\\"ol\\\",12.8638125],[356.50707252584556,1.0,802,0.0,true,1.0,1.0854185060765,100.0,null,1,2.40975,null,532,\\\"ol\\\",16.25011875],[216.29353253772641,1.0,992,0.0,true,1.0,1.0854185060765,100.0,null,1,1.43015625,null,532,\\\"ol\\\",9.6602625],[44.64197909935632,1.0,1113,0.0,true,1.0,1.28813260059197,100.0,null,1,0.30020625,null,532,\\\"ol\\\",2.0401875],[120.72197164896357,1.0,1436,0.0,true,1.0,1.0854185060765,100.0,null,1,0.81,null,532,\\\"ol\\\",5.510025],[76.07999254960724,1.0,46,0.0,true,1.0,0.66972631225997,100.0,null,1,0.010125,null,45,\\\"ol\\\",0.1002375],[674.65976864238496,1.0,1219,0.0,true,1.0,99999.0,100.0,null,1,9.47295,null,533,\\\"ol\\\",32.240025],[496.72061251396462,1.0,1352,0.0,true,1.0,99999.0,100.0,null,1,6.5660625,null,533,\\\"ol\\\",24.786],[191.14312177752566,1.0,1195,0.0,true,1.0,1.12904052641527,100.0,null,1,0.69001875,null,534,\\\"ol\\\",4.6099125],[865.80289041991057,1.0,1455,0.0,true,1.0,0.70821633020594,100.0,null,1,5.78998125,null,534,\\\"ol\\\",39.530025],[2648.33825304913853,1.0,639,0.0,true,1.0,0.80059237327628,100.0,null,1,0.43993125,null,535,\\\"ol\\\",2.23104375],[279.7983197072333,1.0,657,0.0,true,1.0,99999.0,100.0,null,1,0.10985625,null,536,\\\"ol\\\",0.2399625],[133.92593729806899,1.0,1445,0.0,true,1.0,0.78263036490149,100.0,null,1,1.39978125,null,537,\\\"ol\\\",6.5802375],[1209.53348025655077,1.0,542,0.0,true,1.0,3.62970998182636,100.0,null,1,1.74002,null,538,\\\"ol\\\",22.88018],[623.83447223000519,1.0,1238,0.0,true,1.0,3.77860557756474,100.0,null,1,0.899612,null,538,\\\"ol\\\",11.800368],[1209.53348025655077,1.0,542,0.0,true,1.0,3.62970998182636,100.0,null,1,1.74002,null,538,\\\"ol\\\",22.890288],[89.28395819871264,1.0,46,0.0,true,1.0,0.66972631225997,100.0,null,1,0.010125,null,44,\\\"ol\\\",0.1002375],[623.83447223000519,1.0,1238,0.0,true,1.0,3.77860557756474,100.0,null,1,0.899612,null,538,\\\"ol\\\",11.800368],[513.06837950809518,1.0,713,0.0,true,1.0,1.0777205024873,100.0,null,1,0.8211375,null,540,\\\"ol\\\",5.54293125],[217.55105307573643,1.0,825,0.0,true,1.0,1.05975849411251,100.0,null,1,2.20775625,null,540,\\\"ol\\\",9.82479375],[509.29581789406507,1.0,1220,0.0,true,1.0,1.37794264246591,100.0,null,1,3.26025,null,540,\\\"ol\\\",22.08009375],[224.46741603479163,1.0,825,0.0,true,1.0,1.37794264246591,100.0,null,1,1.460025,null,540,\\\"ol\\\",9.68304375],[1934.54817254082218,1.0,1101,0.0,true,1.0,2.57528606914846,100.0,null,1,5.130532,null,541,\\\"ol\\\",58.346264],[1171.39801605309117,1.0,1241,0.0,true,1.0,3.58868772585762,100.0,null,1,2.040372,null,541,\\\"ol\\\",29.619328],[1184.18331619066726,1.0,1329,0.0,true,1.0,2.39904230276426,100.0,null,1,2.929876,null,541,\\\"ol\\\",29.700192],[713.11113698376937,1.0,650,0.0,true,1.0,2.39904230276426,100.0,null,1,1.780452,null,541,\\\"ol\\\",17.99946],[1204.24301123410532,1.0,1241,0.0,true,1.0,3.58868772585762,100.0,null,1,2.03604,null,541,\\\"ol\\\",28.774588],[117.57817030393848,1.0,291,0.0,true,1.0,0.90323242113221,100.0,null,1,1.03123125,null,46,\\\"ol\\\",5.52015],[986.67247268604365,1.0,1196,0.0,true,1.0,3.77860557756474,100.0,null,1,1.419452,null,542,\\\"ol\\\",18.640596],[553.93779699342133,1.0,939,0.0,true,1.0,1.08798450727289,100.0,null,1,5.72011875,null,543,\\\"ol\\\",25.94986875],[137.06973864309407,1.0,1324,0.0,true,1.0,1.08798450727289,100.0,null,1,1.12995,null,543,\\\"ol\\\",6.2197875],[254.64790894703253,1.0,1324,0.0,true,1.0,0.98277845822056,100.0,null,1,1.8802125,null,543,\\\"ol\\\",9.09984375],[350.21946983579534,1.0,652,0.0,true,1.0,0.98534445941696,100.0,null,1,1.929825,null,546,\\\"ol\\\",9.40005],[178.56791639742528,1.0,1152,0.0,true,1.0,0.64150029909958,100.0,null,1,1.97994375,null,545,\\\"ol\\\",8.4999375],[369.08227790594594,1.0,1387,0.0,true,1.0,1.11621052043328,100.0,null,1,2.56010625,null,546,\\\"ol\\\",15.76006875],[210.00592984767621,1.0,1437,0.0,true,1.0,0.75953635413391,100.0,null,1,1.40990625,null,545,\\\"ol\\\",9.18995625],[2039.69624436192203,1.0,1342,0.0,true,1.0,2.65884992389959,100.0,null,1,3.709636,null,547,\\\"ol\\\",52.659792],[2039.69624436192203,1.0,1342,0.0,true,1.0,3.33799616160423,100.0,null,1,3.709636,null,547,\\\"ol\\\",52.659792],[796.01050056035353,1.0,312,0.0,true,1.0,1.09824851205849,100.0,null,1,0.21009375,null,46,\\\"ol\\\",1.02009375],[1853.86851994853168,1.0,1342,0.0,true,1.0,1.81105663387904,100.0,null,1,7.829368,null,547,\\\"ol\\\",56.60046800000001],[6.28760269005019,1.0,554,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,553,\\\"ol\\\",0.59990625],[6.28760269005019,1.0,554,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,551,\\\"ol\\\",0.59990625],[6.28760269005019,1.0,554,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,550,\\\"ol\\\",0.59990625],[6.28760269005019,1.0,554,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,548,\\\"ol\\\",0.59990625],[6.28760269005019,1.0,554,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,549,\\\"ol\\\",0.59990625],[6.28760269005019,1.0,554,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,552,\\\"ol\\\",0.59990625],[133.92593729806899,1.0,1061,0.0,true,1.0,1.30096260657396,100.0,null,1,0.83025,null,554,\\\"ol\\\",5.72011875],[210.00592984767621,1.0,1229,0.0,true,1.0,1.04692848813052,100.0,null,1,1.34004375,null,554,\\\"ol\\\",9.13021875],[6.28760269005019,1.0,1455,0.0,true,1.0,1.30609460896675,100.0,null,1,0.010125,null,556,\\\"ol\\\",0.0698625],[1190.24318922650036,1.0,363,0.0,true,1.0,1.09311650966569,100.0,null,1,0.19996875,null,46,\\\"ol\\\",0.78975],[32.06677371925595,1.0,1456,0.0,true,1.0,1.3882066472515,100.0,null,1,0.19996875,null,556,\\\"ol\\\",1.34004375],[254.64790894703253,1.0,700,0.0,true,1.0,1.28813260059197,100.0,null,1,1.64986875,null,557,\\\"ol\\\",10.96993125],[248.36030625698231,1.0,700,0.0,true,1.0,1.28813260059197,100.0,null,1,1.64025,null,557,\\\"ol\\\",11.02005],[114.4343689589134,1.0,736,0.0,true,1.0,99999.0,100.0,null,1,1.19019375,null,558,\\\"ol\\\",5.5798875],[222.5811352277766,1.0,802,0.0,true,1.0,0.85447839840065,100.0,null,1,1.62,null,558,\\\"ol\\\",8.04988125],[496.72061251396462,1.0,911,0.0,true,1.0,0.79802637207988,100.0,null,1,1.140075,null,558,\\\"ol\\\",8.0200125],[242.07270356693212,1.0,804,0.0,true,1.0,1.14956853598645,100.0,null,1,0.66825,null,558,\\\"ol\\\",6.619725],[394.86144893515166,1.0,1162,0.0,true,1.0,0.78263036490149,100.0,null,1,2.80006875,null,558,\\\"ol\\\",13.6900125],[197.43072446757583,1.0,1269,0.0,true,1.0,99999.0,100.0,null,1,0.0698625,null,559,\\\"ol\\\",0.159975],[401.14905162520182,1.0,1100,0.0,true,1.0,0.79289436968709,100.0,null,1,4.6899,null,561,\\\"ol\\\",19.58985],[95.57156088876283,1.0,596,0.0,true,1.0,99999.0,100.0,null,1,0.02025,null,46,\\\"ol\\\",0.0901125],[636.93415250208386,1.0,1219,0.0,true,1.0,99999.0,100.0,null,1,11.180025,null,561,\\\"ol\\\",31.3399125],[840.02371939070485,1.0,1332,0.0,true,1.0,0.86217640198984,100.0,null,1,8.69990625,null,561,\\\"ol\\\",40.1000625],[86.14015685368756,1.0,1457,0.0,true,1.0,1.30096260657396,100.0,null,1,0.14985,null,562,\\\"ol\\\",0.9801],[69.79238985955706,1.0,1474,0.0,true,1.0,99999.0,100.0,null,1,1.1998125,null,565,\\\"ol\\\",2.909925],[25.15041076020075,1.0,997,0.0,true,1.0,1.3856406460551,100.0,null,1,0.1701,null,566,\\\"ol\\\",1.140075],[592.2921734027276,1.0,1219,0.0,true,1.0,0.98534445941696,100.0,null,1,5.850225,null,567,\\\"ol\\\",26.8302375],[636.93415250208386,1.0,1328,0.0,true,1.0,0.86217640198984,100.0,null,1,5.72011875,null,567,\\\"ol\\\",28.8997875],[171.65155343837009,1.0,995,0.0,true,1.0,0.97508045463137,100.0,null,1,1.10008125,null,568,\\\"ol\\\",7.35024375],[292.8450952890874,1.0,684,0.0,true,1.0,99999.0,100.0,null,1,5.951025,null,569,\\\"ol\\\",14.778],[134.39750749982272,1.0,734,0.0,true,1.0,99999.0,100.0,null,1,2.729925,null,569,\\\"ol\\\",6.79005],[426.29946238540265,1.0,821,0.0,true,1.0,2.39921111863244,100.0,null,1,0.66976875,null,46,\\\"ol\\\",6.299775],[114.4343689589134,1.0,630,0.0,true,1.0,99999.0,100.0,null,1,0.4768875,null,571,\\\"ol\\\",2.5039125],[426.29946238540265,1.0,751,0.0,true,1.0,0.85447839840065,100.0,null,1,4.31983125,null,571,\\\"ol\\\",19.599975],[165.36395074831992,1.0,754,0.0,true,1.0,0.99560846420255,100.0,null,1,1.50710625,null,571,\\\"ol\\\",7.466175],[191.14312177752566,1.0,1039,0.0,true,1.0,1.30096260657396,100.0,null,1,1.25701875,null,571,\\\"ol\\\",8.3511],[210.00592984767621,1.0,1138,0.0,true,1.0,0.85447839840065,100.0,null,1,2.120175,null,571,\\\"ol\\\",9.6602625],[238.92890222190709,1.0,1169,0.0,true,1.0,1.17266254675404,100.0,null,1,0.8818875,null,571,\\\"ol\\\",5.9281875],[108.1467662688632,1.0,1229,0.0,true,1.0,1.30096260657396,100.0,null,1,0.7158375,null,571,\\\"ol\\\",4.82304375],[528.15862596421573,1.0,958,0.0,true,1.0,0.65689630627797,100.0,null,1,4.3902,null,572,\\\"ol\\\",20.260125],[160.96262886528478,1.0,1472,0.0,true,1.0,0.67999031704556,100.0,null,1,0.62623125,null,572,\\\"ol\\\",2.853225],[242.07270356693212,1.0,885,0.0,true,1.0,1.20858656350362,100.0,null,1,1.5501375,null,573,\\\"ol\\\",10.30978125],[1578.81703547160168,1.0,1207,0.0,true,1.0,0.68768832063475,100.0,null,1,0.2298375,null,46,\\\"ol\\\",1.07983125],[171.65155343837009,1.0,1199,0.0,true,1.0,1.20858656350362,100.0,null,1,0.3979125,null,573,\\\"ol\\\",2.65275],[279.7983197072333,1.0,1459,0.0,true,1.0,1.43182866759027,100.0,null,1,1.83009375,null,573,\\\"ol\\\",12.3201],[95.57156088876283,1.0,1200,0.0,true,1.0,1.39847065203709,100.0,null,1,0.6449625,null,573,\\\"ol\\\",4.2960375],[961.32230862016013,1.0,664,0.0,true,1.0,2.39904230276426,100.0,null,1,2.359496,null,574,\\\"ol\\\",24.30974],[776.59676525311249,1.0,961,0.0,true,1.0,3.59780378273956,100.0,null,1,1.35014,null,574,\\\"ol\\\",19.58786],[1438.78713789584594,1.0,1314,0.0,true,1.0,3.62970998182636,100.0,null,1,2.070696,null,574,\\\"ol\\\",27.2194],[961.32230862016013,1.0,663,0.0,true,1.0,2.39904230276426,100.0,null,1,2.359496,null,574,\\\"ol\\\",24.319848],[776.59676525311249,1.0,960,0.0,true,1.0,3.59780378273956,100.0,null,1,1.348696,null,574,\\\"ol\\\",19.58786],[1438.78713789584594,1.0,1314,0.0,true,1.0,3.62970998182636,100.0,null,1,2.070696,null,574,\\\"ol\\\",27.2194],[91.70146305571808,1.0,1397,0.0,true,1.0,2.09973176847385,100.0,null,1,0.160284,null,579,\\\"ol\\\",2.316176],[391.7176475901266,1.0,719,0.0,true,1.0,0.73900834456272,100.0,null,1,4.48588125,null,4,\\\"ol\\\",17.749125],[630.01778954302858,1.0,1356,0.0,true,1.0,0.99304246300616,100.0,null,1,0.06024375,null,46,\\\"ol\\\",0.34981875],[89.05622854449544,1.0,1397,0.0,true,1.0,2.09973176847385,100.0,null,1,0.160284,null,580,\\\"ol\\\",2.3104],[89.05622854449544,1.0,1397,0.0,true,1.0,2.09973176847385,100.0,null,1,0.160284,null,578,\\\"ol\\\",2.3104],[89.05622854449544,1.0,1397,0.0,true,1.0,2.09973176847385,100.0,null,1,0.160284,null,576,\\\"ol\\\",2.3104],[91.70146305571808,1.0,1397,0.0,true,1.0,2.09973176847385,100.0,null,1,0.160284,null,577,\\\"ol\\\",2.319064],[92.36277168352375,1.0,1397,0.0,true,1.0,2.09973176847385,100.0,null,1,0.160284,null,575,\\\"ol\\\",2.333504],[171.65155343837009,1.0,804,0.0,true,1.0,0.96994845223857,100.0,null,1,0.500175,null,581,\\\"ol\\\",3.51995625],[407.43665431525204,1.0,598,0.0,true,1.0,1.06745649770171,100.0,null,1,2.62996875,null,585,\\\"ol\\\",17.4798],[63.50478716950688,1.0,1432,0.0,true,1.0,0.69795232542035,100.0,null,1,0.658125,null,586,\\\"ol\\\",2.9808],[63.50478716950688,1.0,1431,0.0,true,1.0,0.80572437566908,100.0,null,1,0.6611625,null,587,\\\"ol\\\",2.99295],[152.78874536821951,1.0,1236,0.0,true,1.0,1.21371856589641,100.0,null,1,1.0600875,null,588,\\\"ol\\\",6.7300875],[127.63833460801877,1.0,1392,0.0,true,1.0,0.82881838643666,100.0,null,1,0.4201875,null,46,\\\"ol\\\",2.61984375],[503.0082152040149,1.0,597,0.0,true,1.0,1.09824851205849,100.0,null,1,3.29011875,null,590,\\\"ol\\\",21.89986875],[684.09117267746024,1.0,735,0.0,true,1.0,0.80572437566908,100.0,null,1,1.89185625,null,590,\\\"ol\\\",19.14789375],[95.57156088876283,1.0,1439,0.0,true,1.0,1.11107851804048,100.0,null,1,0.6348375,null,590,\\\"ol\\\",4.23478125],[1266.84689466637474,1.0,1222,0.0,true,1.0,2.52514775629778,100.0,null,1,3.56668,null,591,\\\"ol\\\",39.288352],[872.26608007566472,1.0,1342,0.0,true,1.0,2.52058972785681,100.0,null,1,2.550104,null,591,\\\"ol\\\",28.579648],[18.86280807015056,1.0,649,0.0,true,1.0,1.10594651564768,100.0,null,1,0.20300625,null,593,\\\"ol\\\",0.91985625],[152.78874536821951,1.0,1530,0.0,true,1.0,1.12904052641527,100.0,null,1,1.62,null,592,\\\"ol\\\",7.40998125],[0.0,1.0,592,0.0,true,1.0,99999.0,100.0,null,1,0.010125,null,420,\\\"ol\\\",0.1002375],[260.93551163708275,1.0,714,0.0,true,1.0,1.26247258862798,100.0,null,1,1.72175625,null,594,\\\"ol\\\",11.52376875],[315.00889477151429,1.0,1383,0.0,true,1.0,1.26247258862798,100.0,null,1,2.0867625,null,594,\\\"ol\\\",13.9431375],[423.15566104037754,1.0,821,0.0,true,1.0,2.41973912820363,100.0,null,1,0.6652125,null,46,\\\"ol\\\",6.13321875],[89.28395819871264,1.0,1210,0.0,true,1.0,0.98277845822056,100.0,null,1,0.91985625,null,595,\\\"ol\\\",4.1502375],[146.50114267816934,1.0,1496,0.0,true,1.0,1.43182866759027,100.0,null,1,0.94010625,null,595,\\\"ol\\\",6.33015],[222.5811352277766,1.0,726,0.0,true,1.0,1.03153248095213,100.0,null,1,1.439775,null,597,\\\"ol\\\",9.560025],[0.0,1.0,558,0.0,true,1.0,1.11107851804048,100.0,null,1,0.02025,null,599,\\\"ol\\\",0.18984375],[0.0,1.0,558,0.0,true,1.0,0.89810041873942,100.0,null,1,0.02986875,null,600,\\\"ol\\\",0.19996875],[6.28760269005019,1.0,558,0.0,true,1.0,0.89810041873942,100.0,null,1,0.02986875,null,601,\\\"ol\\\",0.2298375],[38.35437640930614,1.0,773,0.0,true,1.0,1.45235667716146,100.0,null,1,0.2500875,null,603,\\\"ol\\\",1.68024375],[181.71171774245036,1.0,1316,0.0,true,1.0,1.0725885000945,100.0,null,1,1.609875,null,603,\\\"ol\\\",8.21998125],[137.06973864309407,1.0,1526,0.0,true,1.0,0.65433030508158,100.0,null,1,1.80478125,null,603,\\\"ol\\\",6.58276875],[69.79238985955706,1.0,634,0.0,true,1.0,1.10851251684408,100.0,null,1,0.69001875,null,603,\\\"ol\\\",3.09015],[311.86509342648924,1.0,1354,0.0,true,1.0,0.82881838643666,100.0,null,1,0.02986875,null,46,\\\"ol\\\",0.10985625],[38.35437640930614,1.0,773,0.0,true,1.0,1.45235667716146,100.0,null,1,0.2602125,null,603,\\\"ol\\\",1.76985],[57.2171844794567,1.0,773,0.0,true,1.0,1.10851251684408,100.0,null,1,0.500175,null,603,\\\"ol\\\",2.46999375],[76.07999254960724,1.0,1396,0.0,true,1.0,2.39921111863244,100.0,null,1,0.180225,null,606,\\\"ol\\\",1.68024375],[105.00296492383811,1.0,1395,0.0,true,1.0,2.18879902052778,100.0,null,1,0.18225,null,605,\\\"ol\\\",1.698975],[216.29353253772641,1.0,1084,0.0,true,1.0,1.47545068792904,100.0,null,1,1.439775,null,607,\\\"ol\\\",9.57015],[82.99635550866246,1.0,1216,0.0,true,1.0,1.39847065203709,100.0,null,1,0.5497875,null,607,\\\"ol\\\",3.69005625],[235.78510087688198,1.0,1321,0.0,true,1.0,1.47545068792904,100.0,null,1,1.55925,null,607,\\\"ol\\\",10.442925],[82.99635550866246,1.0,1216,0.0,true,1.0,1.20858656350362,100.0,null,1,0.54016875,null,607,\\\"ol\\\",3.69005625],[235.78510087688198,1.0,1322,0.0,true,1.0,1.47545068792904,100.0,null,1,1.5298875,null,607,\\\"ol\\\",10.18018125],[273.51071701718308,1.0,1321,0.0,true,1.0,1.18805855393243,100.0,null,1,1.5298875,null,607,\\\"ol\\\",10.21005],[293.00228535633869,1.0,1353,0.0,true,1.0,0.82881838643666,100.0,null,1,0.02986875,null,46,\\\"ol\\\",0.10985625],[191.14312177752566,1.0,1486,0.0,true,1.0,1.16753054436124,100.0,null,1,0.86315625,null,610,\\\"ol\\\",5.2842375],[222.5811352277766,1.0,1322,0.0,true,1.0,1.03923048454133,100.0,null,1,0.5599125,null,612,\\\"ol\\\",3.8201625],[3517.2849448140737,1.0,595,0.0,true,1.0,1.67816478244451,100.0,null,1,0.0799875,null,613,\\\"ol\\\",0.67989375],[171.65155343837009,1.0,633,0.0,true,1.0,1.47545068792904,100.0,null,1,1.14615,null,614,\\\"ol\\\",7.6221],[165.36395074831992,1.0,1022,0.0,true,1.0,1.26247258862798,100.0,null,1,1.10008125,null,614,\\\"ol\\\",7.39985625],[25.15041076020075,1.0,1094,0.0,true,1.0,1.47545068792904,100.0,null,1,0.18984375,null,614,\\\"ol\\\",1.27018125],[135.81221810508401,1.0,1396,0.0,true,1.0,1.24964258264599,100.0,null,1,0.8839125,null,614,\\\"ol\\\",5.8968],[54.0733831344316,1.0,1402,0.0,true,1.0,1.10594651564768,100.0,null,1,0.46018125,null,614,\\\"ol\\\",2.419875],[127.63833460801877,1.0,1443,0.0,true,1.0,1.10594651564768,100.0,null,1,0.9801,null,614,\\\"ol\\\",5.68974375],[133.92593729806899,1.0,1395,0.0,true,1.0,1.24964258264599,100.0,null,1,0.8798625,null,614,\\\"ol\\\",5.89021875],[12.57520538010037,1.0,1145,0.0,true,1.0,0.89296841634662,100.0,null,1,0.0799875,null,47,\\\"ol\\\",0.479925],[63.50478716950688,1.0,1403,0.0,true,1.0,0.89296841634662,100.0,null,1,0.38019375,null,614,\\\"ol\\\",2.099925],[127.63833460801877,1.0,1395,0.0,true,1.0,1.47545068792904,100.0,null,1,0.84999375,null,614,\\\"ol\\\",5.680125],[305.57749073643902,1.0,737,0.0,true,1.0,99999.0,100.0,null,1,0.19288125,null,617,\\\"ol\\\",0.35285625],[432.58706507545281,1.0,657,0.0,true,1.0,99999.0,100.0,null,1,0.0799875,null,620,\\\"ol\\\",0.30020625],[1018.59163578813013,1.0,789,0.0,true,1.0,0.98791046061336,100.0,null,1,0.1701,null,620,\\\"ol\\\",0.66015],[210.00592984767621,1.0,833,0.0,true,1.0,1.11364451923688,100.0,null,1,0.02025,null,620,\\\"ol\\\",0.11998125],[1171.38038115634959,1.0,1110,0.0,true,1.0,1.09311650966569,100.0,null,1,0.14985,null,620,\\\"ol\\\",1.35016875],[293.00228535633869,1.0,656,0.0,true,1.0,99999.0,100.0,null,1,0.1832625,null,620,\\\"ol\\\",0.33615],[2106.97566143581753,1.0,1111,0.0,true,1.0,0.89810041873942,100.0,null,1,0.22021875,null,620,\\\"ol\\\",0.83986875],[146.50114267816934,1.0,624,0.0,true,1.0,1.0777205024873,100.0,null,1,0.010125,null,621,\\\"ol\\\",0.1002375],[74.19371174259219,1.0,687,0.0,true,1.0,0.7749323613123,100.0,null,1,0.77000625,null,48,\\\"ol\\\",3.582225],[50.92958178940651,1.0,1013,0.0,true,1.0,2.39921111863244,100.0,null,1,0.11998125,null,621,\\\"ol\\\",1.1502],[50.92958178940651,1.0,1013,0.0,true,1.0,2.39921111863244,100.0,null,1,0.13010625,null,621,\\\"ol\\\",1.23980625],[82.99635550866246,1.0,623,0.0,true,1.0,2.23242104086655,100.0,null,1,0.010125,null,621,\\\"ol\\\",0.1002375],[101.84152868207153,1.0,625,0.0,true,1.0,1.35981181822293,100.0,null,1,0.01444,null,622,\\\"ol\\\",0.1444],[649.40507250515736,1.0,1086,0.0,true,1.0,2.39904230276426,100.0,null,1,1.650492,null,622,\\\"ol\\\",16.460156],[553.95619389187402,1.0,1086,0.0,true,1.0,2.39904230276426,100.0,null,1,1.569628,null,622,\\\"ol\\\",17.8695],[534.44622865426584,1.0,866,0.0,true,1.0,99999.0,100.0,null,1,0.44499375,null,626,\\\"ol\\\",1.873125],[38.35437640930614,1.0,1461,0.0,true,1.0,1.45235667716146,100.0,null,1,0.26983125,null,626,\\\"ol\\\",1.800225],[535.07498892327089,1.0,865,0.0,true,1.0,99999.0,100.0,null,1,0.43993125,null,626,\\\"ol\\\",1.73998125],[25.15041076020075,1.0,1463,0.0,true,1.0,1.12904052641527,100.0,null,1,0.159975,null,627,\\\"ol\\\",1.08995625],[127.63833460801877,1.0,1243,0.0,true,1.0,0.80829037686548,100.0,null,1,1.24993125,null,48,\\\"ol\\\",5.80010625],[25.15041076020075,1.0,1462,0.0,true,1.0,1.12904052641527,100.0,null,1,0.159975,null,628,\\\"ol\\\",1.08995625],[0.0,1.0,719,0.0,true,1.0,1.2393785778604,100.0,null,1,0.02025,null,629,\\\"ol\\\",0.11998125],[490.25012941326213,1.0,692,0.0,true,1.0,2.77735866336483,100.0,null,1,1.230288,null,631,\\\"ol\\\",12.470384],[738.46130104965289,1.0,1377,0.0,true,1.0,2.39904230276426,100.0,null,1,1.859872,null,631,\\\"ol\\\",18.819652],[6.28760269005019,1.0,1464,0.0,true,1.0,1.00843847018455,100.0,null,1,0.010125,null,632,\\\"ol\\\",0.1002375],[149.64494402319443,1.0,720,0.0,true,1.0,1.05975849411251,100.0,null,1,0.78013125,null,633,\\\"ol\\\",5.20981875],[12.57520538010037,1.0,1104,0.0,true,1.0,1.39847065203709,100.0,null,1,0.0901125,null,633,\\\"ol\\\",0.62015625],[191.14312177752566,1.0,1396,0.0,true,1.0,1.39847065203709,100.0,null,1,1.26005625,null,633,\\\"ol\\\",8.409825],[140.21353998811912,1.0,1530,0.0,true,1.0,1.12904052641527,100.0,null,1,1.42003125,null,633,\\\"ol\\\",6.490125],[120.72197164896357,1.0,720,0.0,true,1.0,1.47545068792904,100.0,null,1,0.78013125,null,633,\\\"ol\\\",5.190075],[108.1467662688632,1.0,396,0.0,true,1.0,1.45235667716146,100.0,null,1,0.7300125,null,49,\\\"ol\\\",4.91011875],[12.57520538010037,1.0,1510,0.0,true,1.0,1.12904052641527,100.0,null,1,0.0799875,null,633,\\\"ol\\\",0.5599125],[155.93254671324462,1.0,1316,0.0,true,1.0,0.99817446539895,100.0,null,1,1.2301875,null,634,\\\"ol\\\",6.8698125],[63.50478716950688,1.0,1487,0.0,true,1.0,0.88783641395382,100.0,null,1,0.7097625,null,636,\\\"ol\\\",2.760075],[1222.31878039412686,1.0,715,0.0,true,1.0,2.45677732968322,100.0,null,1,3.09016,null,637,\\\"ol\\\",35.700012],[1954.38743137499227,1.0,872,0.0,true,1.0,2.77735866336483,100.0,null,1,4.88072,null,637,\\\"ol\\\",49.520536],[121.01947888843564,1.0,893,0.0,true,1.0,2.25926276390783,100.0,null,1,0.330676,null,637,\\\"ol\\\",3.55946],[324.70253625257868,1.0,1350,0.0,true,1.0,2.62998241044011,100.0,null,1,0.810084,null,637,\\\"ol\\\",8.949912],[1954.38743137499227,1.0,873,0.0,true,1.0,2.77735866336483,100.0,null,1,4.88072,null,637,\\\"ol\\\",49.520536],[426.29946238540265,1.0,763,0.0,true,1.0,0.68768832063475,100.0,null,1,4.32084375,null,638,\\\"ol\\\",19.70780625],[50.92958178940651,1.0,800,0.0,true,1.0,99999.0,100.0,null,1,0.5599125,null,638,\\\"ol\\\",2.6001],[108.1467662688632,1.0,417,0.0,true,1.0,1.45235667716146,100.0,null,1,0.7198875,null,49,\\\"ol\\\",4.83013125],[235.78510087688198,1.0,998,0.0,true,1.0,0.97764645582777,100.0,null,1,1.55975625,null,640,\\\"ol\\\",10.18018125],[38.35437640930614,1.0,1476,0.0,true,1.0,1.34458462691273,100.0,null,1,0.26983125,null,640,\\\"ol\\\",1.7901],[503.0082152040149,1.0,1321,0.0,true,1.0,99999.0,100.0,null,1,0.54016875,null,642,\\\"ol\\\",2.1799125],[503.0082152040149,1.0,1322,0.0,true,1.0,99999.0,100.0,null,1,0.54016875,null,641,\\\"ol\\\",2.1799125],[50.92958178940651,1.0,1498,0.0,true,1.0,99999.0,100.0,null,1,1.4499,null,643,\\\"ol\\\",2.850075],[152.78874536821951,1.0,726,0.0,true,1.0,1.11107851804048,100.0,null,1,0.9801,null,644,\\\"ol\\\",6.50025],[279.7983197072333,1.0,1439,0.0,true,1.0,1.11107851804048,100.0,null,1,0.69001875,null,644,\\\"ol\\\",7.80991875],[18.86280807015056,1.0,1465,0.0,true,1.0,1.30096260657396,100.0,null,1,0.11795625,null,645,\\\"ol\\\",0.78975],[44.64197909935632,1.0,619,0.0,true,1.0,0.82112038284747,100.0,null,1,0.34981875,null,646,\\\"ol\\\",1.950075],[38.35437640930614,1.0,626,0.0,true,1.0,1.39847065203709,100.0,null,1,0.2298375,null,646,\\\"ol\\\",1.58000625],[350.21946983579534,1.0,741,0.0,true,1.0,0.65433030508158,100.0,null,1,3.54020625,null,4,\\\"ol\\\",16.63993125],[324.44029880658957,1.0,449,0.0,true,1.0,1.12904052641527,100.0,null,1,2.36975625,null,50,\\\"ol\\\",14.28991875],[178.56791639742528,1.0,1399,0.0,true,1.0,0.67999031704556,100.0,null,1,0.95985,null,646,\\\"ol\\\",5.5798875],[72.93619120458214,1.0,618,0.0,true,1.0,1.04949448932692,100.0,null,1,0.2602125,null,646,\\\"ol\\\",1.18006875],[38.35437640930614,1.0,626,0.0,true,1.0,1.45235667716146,100.0,null,1,0.2399625,null,646,\\\"ol\\\",1.56988125],[165.36395074831992,1.0,1398,0.0,true,1.0,0.67999031704556,100.0,null,1,1.1502,null,646,\\\"ol\\\",5.6001375],[25.15041076020075,1.0,899,0.0,true,1.0,3.49745963069093,100.0,null,1,0.02986875,null,648,\\\"ol\\\",0.500175],[25.15041076020075,1.0,1292,0.0,true,1.0,3.49745963069093,100.0,null,1,0.02986875,null,648,\\\"ol\\\",0.5700375],[25.15041076020075,1.0,1291,0.0,true,1.0,3.49745963069093,100.0,null,1,0.02986875,null,647,\\\"ol\\\",0.53004375],[464.67952913810996,1.0,1329,0.0,true,1.0,2.57376672633481,100.0,null,1,1.16964,null,650,\\\"ol\\\",11.830692],[191.14312177752566,1.0,710,0.0,true,1.0,1.20345456111082,100.0,null,1,1.2798,null,651,\\\"ol\\\",8.47006875],[32.06677371925595,1.0,781,0.0,true,1.0,99999.0,100.0,null,1,0.0243,null,651,\\\"ol\\\",0.04455],[95.57156088876283,1.0,747,0.0,true,1.0,1.47545068792904,100.0,null,1,0.59990625,null,50,\\\"ol\\\",4.05],[655.79696057223441,1.0,958,0.0,true,1.0,1.03666448334493,100.0,null,1,4.550175,null,651,\\\"ol\\\",30.66001875],[165.36395074831992,1.0,728,0.0,true,1.0,1.06745649770171,100.0,null,1,1.11020625,null,653,\\\"ol\\\",7.449975],[101.85916357881301,1.0,908,0.0,true,1.0,1.30096260657396,100.0,null,1,0.66976875,null,653,\\\"ol\\\",4.4701875],[76.07999254960724,1.0,1073,0.0,true,1.0,0.98534445941696,100.0,null,1,0.74975625,null,654,\\\"ol\\\",3.5802],[152.78874536821951,1.0,1162,0.0,true,1.0,1.12904052641527,100.0,null,1,0.990225,null,654,\\\"ol\\\",6.6501],[645.73679626815408,1.0,700,0.0,true,1.0,0.98534445941696,100.0,null,1,5.56875,null,655,\\\"ol\\\",28.65121875],[50.92958178940651,1.0,1457,0.0,true,1.0,1.30096260657396,100.0,null,1,0.34981875,null,658,\\\"ol\\\",2.31001875],[222.5811352277766,1.0,1185,0.0,true,1.0,1.2291145730748,100.0,null,1,1.23980625,null,659,\\\"ol\\\",8.2701],[242.07270356693212,1.0,1466,0.0,true,1.0,0.83395038882946,100.0,null,1,3.27088125,null,659,\\\"ol\\\",10.9998],[254.64790894703253,1.0,1185,0.0,true,1.0,1.16496454316484,100.0,null,1,1.30005,null,659,\\\"ol\\\",8.6801625],[308.72129208146413,1.0,1510,0.0,true,1.0,1.12904052641527,100.0,null,1,2.69983125,null,50,\\\"ol\\\",13.780125],[321.39599311355039,1.0,1249,0.0,true,1.0,2.79711011994237,100.0,null,1,0.659908,null,660,\\\"ol\\\",7.27054],[152.78874536821951,1.0,793,0.0,true,1.0,0.69282032302755,100.0,null,1,1.51875,null,661,\\\"ol\\\",6.84298125],[133.92593729806899,1.0,1467,0.0,true,1.0,99999.0,100.0,null,1,1.929825,null,661,\\\"ol\\\",6.58985625],[343.77467707849388,1.0,730,0.0,true,1.0,99999.0,100.0,null,1,4.81995,null,665,\\\"ol\\\",16.890075],[356.50707252584556,1.0,799,0.0,true,1.0,99999.0,100.0,null,1,5.67,null,665,\\\"ol\\\",19.329975],[0.0,1.0,672,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,668,\\\"ol\\\",0.59990625],[0.0,1.0,672,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,669,\\\"ol\\\",0.59990625],[0.0,1.0,672,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,666,\\\"ol\\\",0.59990625],[0.0,1.0,672,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,667,\\\"ol\\\",0.59990625],[0.0,1.0,672,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,671,\\\"ol\\\",0.629775],[145.70833432651361,1.0,748,0.0,true,1.0,3.77860557756474,100.0,null,1,0.20938,null,51,\\\"ol\\\",2.759484],[0.0,1.0,672,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,670,\\\"ol\\\",0.59990625],[127.63833460801877,1.0,908,0.0,true,1.0,0.75183835054471,100.0,null,1,1.23980625,null,672,\\\"ol\\\",5.64013125],[32.06677371925595,1.0,1156,0.0,true,1.0,0.84934639600785,100.0,null,1,0.3402,null,672,\\\"ol\\\",1.59013125],[57.2171844794567,1.0,1290,0.0,true,1.0,99999.0,100.0,null,1,0.02986875,null,673,\\\"ol\\\",0.1002375],[32.06677371925595,1.0,1290,0.0,true,1.0,99999.0,100.0,null,1,0.02025,null,674,\\\"ol\\\",0.1002375],[57.2171844794567,1.0,874,0.0,true,1.0,99999.0,100.0,null,1,0.0405,null,676,\\\"ol\\\",0.07441875],[57.2171844794567,1.0,874,0.0,true,1.0,99999.0,100.0,null,1,0.04404375,null,675,\\\"ol\\\",0.081],[6.28760269005019,1.0,1472,0.0,true,1.0,99999.0,100.0,null,1,0.0961875,null,677,\\\"ol\\\",0.313875],[235.78510087688198,1.0,722,0.0,true,1.0,1.31635861375235,100.0,null,1,1.5501375,null,678,\\\"ol\\\",10.30978125],[32.06677371925595,1.0,767,0.0,true,1.0,1.32149061614514,100.0,null,1,0.22021875,null,678,\\\"ol\\\",1.31979375],[253.06076824029896,1.0,1397,0.0,true,1.0,3.77860557756474,100.0,null,1,0.365332,null,51,\\\"ol\\\",4.798412],[32.06677371925595,1.0,767,0.0,true,1.0,1.18805855393243,100.0,null,1,0.2500875,null,679,\\\"ol\\\",1.47976875],[178.56791639742528,1.0,834,0.0,true,1.0,1.26247258862798,100.0,null,1,1.2099375,null,680,\\\"ol\\\",8.0200125],[216.29353253772641,1.0,852,0.0,true,1.0,1.30096260657396,100.0,null,1,1.39978125,null,680,\\\"ol\\\",9.389925],[452.07863341460842,1.0,1224,0.0,true,1.0,1.30096260657396,100.0,null,1,2.80411875,null,680,\\\"ol\\\",19.2871125],[394.86144893515166,1.0,1343,0.0,true,1.0,1.26247258862798,100.0,null,1,2.589975,null,680,\\\"ol\\\",17.340075],[222.5811352277766,1.0,1465,0.0,true,1.0,0.99560846420255,100.0,null,1,2.1799125,null,680,\\\"ol\\\",10.08399375],[398.00525028017677,1.0,1230,0.0,true,1.0,0.99560846420255,100.0,null,1,3.9497625,null,681,\\\"ol\\\",18.25993125],[18.86280807015056,1.0,1479,0.0,true,1.0,1.34458462691273,100.0,null,1,0.13010625,null,681,\\\"ol\\\",0.83025],[267.22311432713292,1.0,1516,0.0,true,1.0,0.99560846420255,100.0,null,1,2.57023125,null,681,\\\"ol\\\",12.11000625],[108.1467662688632,1.0,822,0.0,true,1.0,1.3856406460551,100.0,null,1,0.2602125,null,683,\\\"ol\\\",2.43],[25.15041076020075,1.0,1078,0.0,true,1.0,1.04179648573772,100.0,null,1,0.2500875,null,53,\\\"ol\\\",1.140075],[6.28760269005019,1.0,1471,0.0,true,1.0,1.20858656350362,100.0,null,1,0.010125,null,682,\\\"ol\\\",0.1002375],[171.17998323661629,1.0,1488,0.0,true,1.0,99999.0,100.0,null,1,2.369925,null,684,\\\"ol\\\",8.28],[565.25548183551166,1.0,957,0.0,true,1.0,0.88783641395382,100.0,null,1,5.6730375,null,685,\\\"ol\\\",25.45678125],[6.28760269005019,1.0,1474,0.0,true,1.0,1.12390852402247,100.0,null,1,0.010125,null,689,\\\"ol\\\",0.1002375],[194.28692312255077,1.0,939,0.0,true,1.0,1.3856406460551,100.0,null,1,0.99984375,null,691,\\\"ol\\\",6.70021875],[101.85916357881301,1.0,1093,0.0,true,1.0,1.20858656350362,100.0,null,1,0.650025,null,691,\\\"ol\\\",4.4499375],[1222.31878039412686,1.0,1376,0.0,true,1.0,2.39904230276426,100.0,null,1,3.059836,null,692,\\\"ol\\\",31.06044],[585.37581044367232,1.0,1031,0.0,true,1.0,1.04949448932692,100.0,null,1,5.8401,null,693,\\\"ol\\\",27.80983125],[1145.82741577793922,1.0,1245,0.0,true,1.0,3.77860557756474,100.0,null,1,1.640384,null,694,\\\"ol\\\",21.56614],[1139.65520191841938,1.0,1245,0.0,true,1.0,3.77860557756474,100.0,null,1,1.640384,null,694,\\\"ol\\\",21.56614],[25.15041076020075,1.0,1078,0.0,true,1.0,1.04179648573772,100.0,null,1,0.2500875,null,52,\\\"ol\\\",1.140075],[324.44029880658957,1.0,1422,0.0,true,1.0,1.01100447138094,100.0,null,1,2.022975,null,695,\\\"ol\\\",13.90820625],[579.0882077536221,1.0,1433,0.0,true,1.0,1.37281064007311,100.0,null,1,3.59994375,null,695,\\\"ol\\\",24.76018125],[32.06677371925595,1.0,948,0.0,true,1.0,2.39921111863244,100.0,null,1,0.062775,null,696,\\\"ol\\\",0.70014375],[82.99635550866246,1.0,986,0.0,true,1.0,1.3882066472515,100.0,null,1,0.53004375,null,696,\\\"ol\\\",3.51995625],[178.56791639742528,1.0,1045,0.0,true,1.0,99999.0,100.0,null,1,0.05011875,null,696,\\\"ol\\\",0.14023125],[267.22311432713292,1.0,1146,0.0,true,1.0,1.236812576664,100.0,null,1,1.72985625,null,696,\\\"ol\\\",11.48985],[165.36395074831992,1.0,1044,0.0,true,1.0,99999.0,100.0,null,1,0.05011875,null,696,\\\"ol\\\",0.1701],[0.0,1.0,1043,0.0,true,1.0,1.3882066472515,100.0,null,1,0.02025,null,696,\\\"ol\\\",0.05011875],[229.49749818683179,1.0,700,0.0,true,1.0,0.96481644984577,100.0,null,1,2.270025,null,697,\\\"ol\\\",10.72996875],[152.78874536821951,1.0,1014,0.0,true,1.0,0.96481644984577,100.0,null,1,1.64025,null,697,\\\"ol\\\",7.5400875],[484.14540713386424,1.0,314,0.0,true,1.0,1.03923048454133,100.0,null,1,4.99010625,null,54,\\\"ol\\\",22.669875],[48.11940834222082,1.0,928,0.0,true,1.0,99999.0,100.0,null,1,0.68000877,null,698,\\\"ol\\\",2.18001294],[165.99271101732492,1.0,763,0.0,true,1.0,1.0777205024873,100.0,null,1,1.08489375,null,699,\\\"ol\\\",7.2687375],[219.43733388275149,1.0,1332,0.0,true,1.0,0.86217640198984,100.0,null,1,2.0401875,null,700,\\\"ol\\\",9.1398375],[229.49749818683179,1.0,1332,0.0,true,1.0,0.84934639600785,100.0,null,1,2.270025,null,700,\\\"ol\\\",10.710225],[558.36491807724508,1.0,1329,0.0,true,1.0,3.77860557756474,100.0,null,1,0.804308,null,701,\\\"ol\\\",10.59174],[171.65155343837009,1.0,937,0.0,true,1.0,99999.0,100.0,null,1,0.0799875,null,707,\\\"ol\\\",0.14630625],[89.28395819871264,1.0,937,0.0,true,1.0,99999.0,100.0,null,1,0.058725,null,705,\\\"ol\\\",0.107325],[95.57156088876283,1.0,937,0.0,true,1.0,99999.0,100.0,null,1,0.06226875,null,706,\\\"ol\\\",0.1144125],[293.00228535633869,1.0,716,0.0,true,1.0,1.12904052641527,100.0,null,1,0.67179375,null,708,\\\"ol\\\",4.49195625],[178.56791639742528,1.0,1363,0.0,true,1.0,1.20858656350362,100.0,null,1,1.15981875,null,708,\\\"ol\\\",7.7000625],[872.09049310996079,1.0,797,0.0,true,1.0,0.9288924330962,100.0,null,1,8.6599125,null,54,\\\"ol\\\",39.65000625],[146.50114267816934,1.0,1475,0.0,true,1.0,99999.0,100.0,null,1,0.09061875,null,709,\\\"ol\\\",0.16554375],[89.28395819871264,1.0,1102,0.0,true,1.0,1.2393785778604,100.0,null,1,0.629775,null,710,\\\"ol\\\",4.19985],[158.4475877892647,1.0,1509,0.0,true,1.0,99999.0,100.0,null,1,2.400075,null,711,\\\"ol\\\",7.7499],[796.01050056035353,1.0,1089,0.0,true,1.0,1.236812576664,100.0,null,1,4.99010625,null,712,\\\"ol\\\",33.860025],[152.78874536821951,1.0,1304,0.0,true,1.0,0.98277845822056,100.0,null,1,0.31995,null,712,\\\"ol\\\",1.99006875],[108.1467662688632,1.0,1306,0.0,true,1.0,0.82368638404387,100.0,null,1,1.08995625,null,712,\\\"ol\\\",4.9399875],[260.93551163708275,1.0,1220,0.0,true,1.0,1.3882066472515,100.0,null,1,1.65999375,null,713,\\\"ol\\\",11.45998125],[146.50114267816934,1.0,1478,0.0,true,1.0,1.22398257068201,100.0,null,1,0.978075,null,714,\\\"ol\\\",6.4810125],[359.75189352627871,1.0,857,0.0,true,1.0,2.595037525726,100.0,null,1,0.90972,null,715,\\\"ol\\\",9.260372],[213.14973119270132,1.0,1477,0.0,true,1.0,1.12904052641527,100.0,null,1,0.30020625,null,716,\\\"ol\\\",2.00019375],[544.50639295834605,1.0,1263,0.0,true,1.0,0.90836442352501,100.0,null,1,5.2002,null,54,\\\"ol\\\",24.64981875],[1088.38402564768717,1.0,789,0.0,true,1.0,0.7698003589195,100.0,null,1,0.1002375,null,717,\\\"ol\\\",0.86011875],[145.71519234191308,1.0,1430,0.0,true,1.0,99999.0,100.0,null,1,2.3499,null,718,\\\"ol\\\",7.3701],[18.86280807015056,1.0,1393,0.0,true,1.0,1.16753054436124,100.0,null,1,0.14985,null,719,\\\"ol\\\",0.8899875],[25.15041076020075,1.0,1529,0.0,true,1.0,0.97251445343497,100.0,null,1,0.180225,null,719,\\\"ol\\\",1.0398375],[331.35666176564479,1.0,1504,0.0,true,1.0,0.73900834456272,100.0,null,1,3.38985,null,719,\\\"ol\\\",15.17990625],[127.41212895722369,1.0,784,0.0,true,1.0,2.595037525726,100.0,null,1,0.320568,null,721,\\\"ol\\\",3.360188],[1559.80661678428169,1.0,835,0.0,true,1.0,3.77860557756474,100.0,null,1,2.25986,null,721,\\\"ol\\\",29.700192],[493.33623634302182,1.0,1518,0.0,true,1.0,2.58896015447137,100.0,null,1,1.319816,null,721,\\\"ol\\\",14.2595],[1642.47019525998917,1.0,774,0.0,true,1.0,3.77860557756474,100.0,null,1,2.369604,null,721,\\\"ol\\\",31.109536],[127.41212895722369,1.0,784,0.0,true,1.0,2.595037525726,100.0,null,1,0.330676,null,721,\\\"ol\\\",3.339972],[95.57156088876283,1.0,1307,0.0,true,1.0,99999.0,100.0,null,1,1.10008125,null,5,\\\"ol\\\",4.42006875],[630.01778954302858,1.0,452,0.0,true,1.0,1.04949448932692,100.0,null,1,6.5701125,null,55,\\\"ol\\\",30.0398625],[1559.80661678428169,1.0,835,0.0,true,1.0,3.77860557756474,100.0,null,1,2.249752,null,721,\\\"ol\\\",29.700192],[1642.47019525998917,1.0,774,0.0,true,1.0,3.77860557756474,100.0,null,1,2.359496,null,721,\\\"ol\\\",31.050332],[260.93551163708275,1.0,767,0.0,true,1.0,1.20858656350362,100.0,null,1,1.7101125,null,722,\\\"ol\\\",11.350125],[210.00592984767621,1.0,783,0.0,true,1.0,0.99560846420255,100.0,null,1,1.9369125,null,727,\\\"ol\\\",9.44915625],[41.49817775433123,1.0,806,0.0,true,1.0,0.84678039481145,100.0,null,1,0.3898125,null,727,\\\"ol\\\",1.7901],[410.5804556602771,1.0,1224,0.0,true,1.0,1.30096260657396,100.0,null,1,2.54998125,null,727,\\\"ol\\\",17.60990625],[197.43072446757583,1.0,783,0.0,true,1.0,0.99560846420255,100.0,null,1,1.83009375,null,727,\\\"ol\\\",8.920125],[50.92958178940651,1.0,807,0.0,true,1.0,0.69282032302755,100.0,null,1,0.35994375,null,727,\\\"ol\\\",2.32014375],[210.00592984767621,1.0,1156,0.0,true,1.0,1.11364451923688,100.0,null,1,1.3800375,null,728,\\\"ol\\\",9.21020625],[127.63833460801877,1.0,1264,0.0,true,1.0,0.83651639002586,100.0,null,1,1.314225,null,728,\\\"ol\\\",5.8978125],[592.2921734027276,1.0,811,0.0,true,1.0,0.67229231345636,100.0,null,1,6.0598125,null,55,\\\"ol\\\",28.66995],[210.00592984767621,1.0,1156,0.0,true,1.0,1.11364451923688,100.0,null,1,1.3800375,null,728,\\\"ol\\\",9.21020625],[60.83255602623554,1.0,1168,0.0,true,1.0,99999.0,100.0,null,1,1.014075,null,730,\\\"ol\\\",2.94795],[203.71832715762602,1.0,1488,0.0,true,1.0,99999.0,100.0,null,1,2.909925,null,730,\\\"ol\\\",9.9801],[45.27073936836134,1.0,1492,0.0,true,1.0,99999.0,100.0,null,1,0.609975,null,730,\\\"ol\\\",2.000025],[117.57817030393848,1.0,1234,0.0,true,1.0,0.9237604307034,100.0,null,1,1.140075,null,731,\\\"ol\\\",5.32018125],[445.79103072455825,1.0,1339,0.0,true,1.0,0.9288924330962,100.0,null,1,4.05,null,731,\\\"ol\\\",20.239875],[6.28760269005019,1.0,969,0.0,true,1.0,1.08798450727289,100.0,null,1,0.05518125,null,732,\\\"ol\\\",0.2500875],[299.28988804638885,1.0,1315,0.0,true,1.0,0.85447839840065,100.0,null,1,2.94991875,null,733,\\\"ol\\\",13.6839375],[70.73553026306459,1.0,955,0.0,true,1.0,99999.0,100.0,null,1,1.442025,null,734,\\\"ol\\\",3.696975],[547.65019430337122,1.0,1467,0.0,true,1.0,0.98534445941696,100.0,null,1,0.990225,null,735,\\\"ol\\\",10.6099875],[5.65884242104517,1.0,1410,0.0,true,1.0,99999.0,100.0,null,1,0.13005,null,56,\\\"ol\\\",0.2601],[15.71900672512547,1.0,1480,0.0,true,1.0,1.11364451923688,100.0,null,1,0.02986875,null,738,\\\"ol\\\",0.22021875],[961.37445130867366,1.0,876,0.0,true,1.0,0.98791046061336,100.0,null,1,0.1701,null,739,\\\"ol\\\",0.62015625],[668.37216595233474,1.0,1081,0.0,true,1.0,1.09824851205849,100.0,null,1,0.0698625,null,739,\\\"ol\\\",0.3999375],[763.9437268410976,1.0,1347,0.0,true,1.0,1.03666448334493,100.0,null,1,0.0698625,null,739,\\\"ol\\\",0.45005625],[95.57156088876283,1.0,946,0.0,true,1.0,1.28300059819917,100.0,null,1,0.52700625,null,740,\\\"ol\\\",3.52704375],[305.57749073643902,1.0,925,0.0,true,1.0,0.67229231345636,100.0,null,1,4.59016875,null,741,\\\"ol\\\",14.739975],[51.55834205841153,1.0,1102,0.0,true,1.0,1.2419445790568,100.0,null,1,0.35488125,null,742,\\\"ol\\\",2.32824375],[52.18710232741655,1.0,1102,0.0,true,1.0,1.2419445790568,100.0,null,1,0.35690625,null,742,\\\"ol\\\",2.3439375],[155.93254671324462,1.0,1096,0.0,true,1.0,99999.0,100.0,null,1,0.990225,null,743,\\\"ol\\\",4.39981875],[461.51003744968375,1.0,915,0.0,true,1.0,0.78006436370509,100.0,null,1,6.3261,null,745,\\\"ol\\\",22.08313125],[120.72197164896357,1.0,1069,0.0,true,1.0,99999.0,100.0,null,1,0.159975,null,58,\\\"ol\\\",0.84999375],[776.51893222119793,1.0,971,0.0,true,1.0,99999.0,100.0,null,1,9.52003125,null,745,\\\"ol\\\",35.04009375],[697.29513832656562,1.0,974,0.0,true,1.0,0.83395038882946,100.0,null,1,6.2299125,null,745,\\\"ol\\\",31.6902375],[470.94144148475897,1.0,915,0.0,true,1.0,0.80572437566908,100.0,null,1,3.6298125,null,745,\\\"ol\\\",21.6300375],[840.30282973172439,1.0,1157,0.0,true,1.0,2.39904230276426,100.0,null,1,2.349388,null,746,\\\"ol\\\",24.592764],[343.93186714574517,1.0,1300,0.0,true,1.0,99999.0,100.0,null,1,0.13010625,null,747,\\\"ol\\\",0.309825],[311.86509342648924,1.0,1299,0.0,true,1.0,99999.0,100.0,null,1,0.11998125,null,747,\\\"ol\\\",0.27995625],[311.86509342648924,1.0,1301,0.0,true,1.0,99999.0,100.0,null,1,0.11998125,null,747,\\\"ol\\\",0.27995625],[381.65748328604627,1.0,1181,0.0,true,1.0,1.0725885000945,100.0,null,1,2.53985625,null,749,\\\"ol\\\",16.97000625],[82.99635550866246,1.0,1218,0.0,true,1.0,0.69282032302755,100.0,null,1,0.84999375,null,750,\\\"ol\\\",3.8100375],[0.0,1.0,862,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,751,\\\"ol\\\",0.59990625],[120.72197164896357,1.0,1069,0.0,true,1.0,99999.0,100.0,null,1,0.159975,null,57,\\\"ol\\\",0.84999375],[216.29353253772641,1.0,1138,0.0,true,1.0,0.85447839840065,100.0,null,1,2.1900375,null,751,\\\"ol\\\",9.9700875],[165.36395074831992,1.0,1383,0.0,true,1.0,0.99560846420255,100.0,null,1,1.6898625,null,751,\\\"ol\\\",7.63981875],[0.0,1.0,860,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,751,\\\"ol\\\",0.59990625],[165.36395074831992,1.0,1383,0.0,true,1.0,0.99560846420255,100.0,null,1,1.6898625,null,751,\\\"ol\\\",7.63981875],[0.0,1.0,861,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,751,\\\"ol\\\",0.59990625],[0.0,1.0,811,0.0,true,1.0,0.82368638404387,100.0,null,1,0.0698625,null,752,\\\"ol\\\",0.30020625],[331.35666176564479,1.0,958,0.0,true,1.0,99999.0,100.0,null,1,3.90976875,null,753,\\\"ol\\\",16.26024375],[407.43665431525204,1.0,1100,0.0,true,1.0,0.64663230149238,100.0,null,1,4.83013125,null,753,\\\"ol\\\",20.03990625],[101.85916357881301,1.0,814,0.0,true,1.0,1.30866061016315,100.0,null,1,0.76899375,null,754,\\\"ol\\\",5.3571375],[171.65155343837009,1.0,1039,0.0,true,1.0,1.30096260657396,100.0,null,1,1.12185,null,754,\\\"ol\\\",7.49503125],[210.00592984767621,1.0,696,0.0,true,1.0,99999.0,100.0,null,1,0.14023125,null,59,\\\"ol\\\",0.29008125],[101.85916357881301,1.0,813,0.0,true,1.0,1.22398257068201,100.0,null,1,0.77405625,null,754,\\\"ol\\\",5.38498125],[171.65155343837009,1.0,1039,0.0,true,1.0,1.30096260657396,100.0,null,1,1.1167875,null,754,\\\"ol\\\",7.45605],[458.28687906932186,1.0,1139,0.0,true,1.0,3.77860557756474,100.0,null,1,0.659908,null,755,\\\"ol\\\",8.7001],[1887.59525996662001,1.0,1344,0.0,true,1.0,3.77860557756474,100.0,null,1,2.680064,null,755,\\\"ol\\\",36.339704],[563.36920102849672,1.0,836,0.0,true,1.0,99999.0,100.0,null,1,7.5502125,null,757,\\\"ol\\\",28.00018125],[477.22904417480902,1.0,1319,0.0,true,1.0,0.70821633020594,100.0,null,1,4.75014375,null,757,\\\"ol\\\",21.56979375],[926.2729513464601,1.0,1238,0.0,true,1.0,2.13923468162893,100.0,null,1,3.750068,null,758,\\\"ol\\\",29.359408],[980.50025882652426,1.0,1238,0.0,true,1.0,2.11340585379676,100.0,null,1,2.789808,null,758,\\\"ol\\\",30.900156],[6.28760269005019,1.0,1481,0.0,true,1.0,0.83395038882946,100.0,null,1,0.1002375,null,759,\\\"ol\\\",0.46018125],[82.99635550866246,1.0,1482,0.0,true,1.0,1.12904052641527,100.0,null,1,0.5599125,null,760,\\\"ol\\\",3.7098],[50.92958178940651,1.0,1012,0.0,true,1.0,1.10851251684408,100.0,null,1,0.53409375,null,60,\\\"ol\\\",2.448225],[264.65674588221447,1.0,1468,0.0,true,1.0,99999.0,100.0,null,1,2.83600926,null,761,\\\"ol\\\",9.62899245],[144.35822502666244,1.0,1494,0.0,true,1.0,99999.0,100.0,null,1,0.89401725,null,761,\\\"ol\\\",5.5300077],[208.51743614962353,1.0,928,0.0,true,1.0,99999.0,100.0,null,1,2.71999539,null,761,\\\"ol\\\",8.73001395],[757.65612415104738,1.0,957,0.0,true,1.0,0.7646683565267,100.0,null,1,7.8408,null,763,\\\"ol\\\",34.12985625],[464.65383879470875,1.0,1170,0.0,true,1.0,1.00330646779175,100.0,null,1,3.02990625,null,767,\\\"ol\\\",20.95014375],[18.86280807015056,1.0,1525,0.0,true,1.0,1.20858656350362,100.0,null,1,0.12301875,null,767,\\\"ol\\\",0.8170875],[286.71468266628852,1.0,940,0.0,true,1.0,1.12390852402247,100.0,null,1,1.89185625,null,770,\\\"ol\\\",12.5539875],[260.93551163708275,1.0,1415,0.0,true,1.0,1.12904052641527,100.0,null,1,0.43993125,null,770,\\\"ol\\\",2.9797875],[76.07999254960724,1.0,1363,0.0,true,1.0,1.3856406460551,100.0,null,1,0.2602125,null,772,\\\"ol\\\",2.15004375],[12.57520538010037,1.0,1483,0.0,true,1.0,1.20858656350362,100.0,null,1,0.02986875,null,771,\\\"ol\\\",0.2399625],[95.57156088876283,1.0,980,0.0,true,1.0,0.88783641395382,100.0,null,1,1.0702125,null,61,\\\"ol\\\",4.32995625],[216.29353253772641,1.0,935,0.0,true,1.0,1.10851251684408,100.0,null,1,2.1697875,null,773,\\\"ol\\\",10.33003125],[420.01185969535243,1.0,1012,0.0,true,1.0,1.10338051445128,100.0,null,1,3.86015625,null,773,\\\"ol\\\",17.9101125],[63.50478716950688,1.0,1012,0.0,true,1.0,1.08798450727289,100.0,null,1,0.5801625,null,775,\\\"ol\\\",2.81019375],[407.43665431525204,1.0,1336,0.0,true,1.0,0.79289436968709,100.0,null,1,4.19985,null,776,\\\"ol\\\",19.63996875],[311.86509342648924,1.0,988,0.0,true,1.0,0.85961040079344,100.0,null,1,2.673,null,777,\\\"ol\\\",14.7328875],[18.86280807015056,1.0,1205,0.0,true,1.0,1.39847065203709,100.0,null,1,0.05011875,null,778,\\\"ol\\\",0.50979375],[25.15041076020075,1.0,1205,0.0,true,1.0,1.39847065203709,100.0,null,1,0.06024375,null,779,\\\"ol\\\",0.54016875],[655.79696057223441,1.0,1024,0.0,true,1.0,99999.0,100.0,null,1,0.19996875,null,780,\\\"ol\\\",0.5700375],[44.64197909935632,1.0,1416,0.0,true,1.0,1.10851251684408,100.0,null,1,0.42980625,null,782,\\\"ol\\\",1.929825],[25.57060027515216,1.0,1054,0.0,true,1.0,1.37956327480047,100.0,null,1,0.109744,null,784,\\\"ol\\\",0.799976],[528.15862596421573,1.0,336,0.0,true,1.0,99999.0,100.0,null,1,0.0799875,null,63,\\\"ol\\\",0.330075],[25.57060027515216,1.0,1055,0.0,true,1.0,1.37956327480047,100.0,null,1,0.109744,null,784,\\\"ol\\\",0.799976],[25.57060027515216,1.0,1056,0.0,true,1.0,1.37956327480047,100.0,null,1,0.109744,null,784,\\\"ol\\\",0.799976],[25.57060027515216,1.0,1057,0.0,true,1.0,1.37956327480047,100.0,null,1,0.109744,null,784,\\\"ol\\\",0.820192],[6.28760269005019,1.0,1484,0.0,true,1.0,1.28813260059197,100.0,null,1,0.00759375,null,785,\\\"ol\\\",0.05011875],[557.0815983384465,1.0,1485,0.0,true,1.0,1.18292655153963,100.0,null,1,0.14023125,null,786,\\\"ol\\\",0.629775],[503.0354295508381,1.0,1245,0.0,true,1.0,3.77860557756474,100.0,null,1,0.720556,null,787,\\\"ol\\\",9.468308],[171.94024322947141,1.0,1270,0.0,true,1.0,2.99462468571777,100.0,null,1,0.430312,null,787,\\\"ol\\\",4.359436],[509.20764341035772,1.0,1245,0.0,true,1.0,3.77860557756474,100.0,null,1,0.72922,null,787,\\\"ol\\\",9.583828],[171.94024322947141,1.0,1270,0.0,true,1.0,2.99462468571777,100.0,null,1,0.430312,null,787,\\\"ol\\\",4.349328],[503.0354295508381,1.0,1245,0.0,true,1.0,3.77860557756474,100.0,null,1,0.720556,null,787,\\\"ol\\\",9.468308],[592.2921734027276,1.0,876,0.0,true,1.0,0.98791046061336,100.0,null,1,0.1002375,null,62,\\\"ol\\\",0.37006875],[503.0354295508381,1.0,1245,0.0,true,1.0,3.77860557756474,100.0,null,1,0.720556,null,787,\\\"ol\\\",9.468308],[745.08091877094705,1.0,856,0.0,true,1.0,0.98791046061336,100.0,null,1,0.0799875,null,788,\\\"ol\\\",0.650025],[878.3780958000109,1.0,977,0.0,true,1.0,0.98791046061336,100.0,null,1,0.0901125,null,788,\\\"ol\\\",0.77000625],[0.0,1.0,1486,0.0,true,1.0,99999.0,100.0,null,1,0.00759375,null,790,\\\"ol\\\",0.05011875],[6.28760269005019,1.0,1487,0.0,true,1.0,0.88783641395382,100.0,null,1,0.0799875,null,791,\\\"ol\\\",0.330075],[235.78510087688198,1.0,1160,0.0,true,1.0,1.43182866759027,100.0,null,1,1.51014375,null,792,\\\"ol\\\",10.31990625],[394.86144893515166,1.0,1167,0.0,true,1.0,1.43182866759027,100.0,null,1,2.6001,null,792,\\\"ol\\\",17.489925],[213.14973119270132,1.0,803,0.0,true,1.0,1.05462649171972,100.0,null,1,0.66976875,null,794,\\\"ol\\\",4.46715],[57.2171844794567,1.0,954,0.0,true,1.0,0.99560846420255,100.0,null,1,0.37006875,null,797,\\\"ol\\\",2.45025],[235.78510087688198,1.0,1331,0.0,true,1.0,1.28300059819917,100.0,null,1,1.460025,null,797,\\\"ol\\\",9.4597875],[32.06677371925595,1.0,1326,0.0,true,1.0,99999.0,100.0,null,1,0.3898125,null,4,\\\"ol\\\",1.58000625],[141.47106052612918,1.0,1243,0.0,true,1.0,0.7749323613123,100.0,null,1,1.64025,null,64,\\\"ol\\\",6.38685],[140.21353998811912,1.0,1491,0.0,true,1.0,1.3856406460551,100.0,null,1,0.91985625,null,797,\\\"ol\\\",6.16005],[210.00592984767621,1.0,891,0.0,true,1.0,1.3856406460551,100.0,null,1,1.40990625,null,797,\\\"ol\\\",9.560025],[57.2171844794567,1.0,954,0.0,true,1.0,0.99560846420255,100.0,null,1,0.3898125,null,797,\\\"ol\\\",2.6001],[242.07270356693212,1.0,1506,0.0,true,1.0,1.3856406460551,100.0,null,1,1.58000625,null,797,\\\"ol\\\",10.55986875],[57.2171844794567,1.0,954,0.0,true,1.0,0.97764645582777,100.0,null,1,0.37006875,null,797,\\\"ol\\\",2.440125],[57.31341440982381,1.0,950,0.0,true,1.0,2.39904230276426,100.0,null,1,0.140068,null,798,\\\"ol\\\",1.40068],[846.69547980051243,1.0,1266,0.0,true,1.0,99999.0,100.0,null,1,2.119792,null,798,\\\"ol\\\",21.519932],[210.0757074329311,1.0,1407,0.0,true,1.0,2.39904230276426,100.0,null,1,0.51984,null,798,\\\"ol\\\",5.250384],[57.31341440982381,1.0,952,0.0,true,1.0,2.39904230276426,100.0,null,1,0.140068,null,798,\\\"ol\\\",1.40068],[840.30282973172439,1.0,1267,0.0,true,1.0,99999.0,100.0,null,1,2.109684,null,798,\\\"ol\\\",21.34954],[311.86509342648924,1.0,1378,0.0,true,1.0,0.7774983625087,100.0,null,1,3.8080125,null,65,\\\"ol\\\",15.05385],[719.28335084328876,1.0,1365,0.0,true,1.0,2.39904230276426,100.0,null,1,1.800668,null,798,\\\"ol\\\",18.299812],[57.31341440982381,1.0,951,0.0,true,1.0,2.39904230276426,100.0,null,1,0.140068,null,798,\\\"ol\\\",1.419452],[57.31341440982381,1.0,953,0.0,true,1.0,2.39904230276426,100.0,null,1,0.140068,null,798,\\\"ol\\\",1.4801],[0.0,1.0,987,0.0,true,1.0,99999.0,100.0,null,1,1.550025,null,799,\\\"ol\\\",4.2201],[25.46479089470325,1.0,1297,0.0,true,1.0,99999.0,100.0,null,1,0.3699,null,801,\\\"ol\\\",1.30005],[585.37581044367232,1.0,809,0.0,true,1.0,0.75440435174111,100.0,null,1,5.94995625,null,804,\\\"ol\\\",27.529875],[165.36395074831992,1.0,829,0.0,true,1.0,2.22215703608096,100.0,null,1,0.4201875,null,804,\\\"ol\\\",4.23984375],[171.65155343837009,1.0,992,0.0,true,1.0,1.0854185060765,100.0,null,1,1.2200625,null,804,\\\"ol\\\",8.32021875],[286.71468266628852,1.0,1221,0.0,true,1.0,99999.0,100.0,null,1,3.83990625,null,802,\\\"ol\\\",14.2398],[108.1467662688632,1.0,1325,0.0,true,1.0,1.11107851804048,100.0,null,1,0.330075,null,803,\\\"ol\\\",3.0101625],[327.58410015161468,1.0,1524,0.0,true,1.0,0.97508045463137,100.0,null,1,3.44705625,null,65,\\\"ol\\\",15.4051875],[146.50114267816934,1.0,1460,0.0,true,1.0,1.12904052641527,100.0,null,1,0.31995,null,802,\\\"ol\\\",2.2001625],[171.65155343837009,1.0,828,0.0,true,1.0,2.22215703608096,100.0,null,1,0.43993125,null,802,\\\"ol\\\",4.3102125],[299.28988804638885,1.0,1325,0.0,true,1.0,1.26760459102078,100.0,null,1,0.31995,null,802,\\\"ol\\\",2.8299375],[413.72425700530226,1.0,826,0.0,true,1.0,0.75953635413391,100.0,null,1,3.9801375,null,808,\\\"ol\\\",19.599975],[127.63833460801877,1.0,995,0.0,true,1.0,0.9186284283106,100.0,null,1,0.87024375,null,808,\\\"ol\\\",4.4600625],[706.7265423616409,1.0,1100,0.0,true,1.0,0.81855438165107,100.0,null,1,7.2201375,null,811,\\\"ol\\\",34.11973125],[923.0200748993675,1.0,1198,0.0,true,1.0,0.7723663601159,100.0,null,1,10.67023125,null,811,\\\"ol\\\",44.98993125],[8.17388349706524,1.0,1213,0.0,true,1.0,0.82368638404387,100.0,null,1,0.081,null,811,\\\"ol\\\",0.38221875],[649.40507250515736,1.0,1021,0.0,true,1.0,3.77860557756474,100.0,null,1,0.9386,null,812,\\\"ol\\\",12.327428],[25.46479089470325,1.0,1488,0.0,true,1.0,99999.0,100.0,null,1,0.078075,null,815,\\\"ol\\\",0.182925],[171.65155343837009,1.0,396,0.0,true,1.0,1.44979067596506,100.0,null,1,1.08995625,null,67,\\\"ol\\\",7.4601],[140.21353998811912,1.0,822,0.0,true,1.0,0.7774983625087,100.0,null,1,0.02025,null,817,\\\"ol\\\",0.1002375],[95.57156088876283,1.0,821,0.0,true,1.0,0.7774983625087,100.0,null,1,0.010125,null,816,\\\"ol\\\",0.1002375],[6.28760269005019,1.0,1141,0.0,true,1.0,0.90836442352501,100.0,null,1,0.0698625,null,821,\\\"ol\\\",9.99995625],[1521.59985099214509,1.0,1165,0.0,true,1.0,0.7698003589195,100.0,null,1,0.2500875,null,821,\\\"ol\\\",1.5197625],[528.15862596421573,1.0,1392,0.0,true,1.0,0.90836442352501,100.0,null,1,1.3800375,null,820,\\\"ol\\\",6.9498],[76.07999254960724,1.0,1493,0.0,true,1.0,2.39921111863244,100.0,null,1,0.180225,null,822,\\\"ol\\\",1.6999875],[57.2171844794567,1.0,1141,0.0,true,1.0,1.14443653359366,100.0,null,1,0.05011875,null,820,\\\"ol\\\",0.1002375],[1585.10463816165179,1.0,1165,0.0,true,1.0,0.7698003589195,100.0,null,1,0.2602125,null,821,\\\"ol\\\",1.56988125],[89.28395819871264,1.0,1471,0.0,true,1.0,0.9288924330962,100.0,null,1,0.46018125,null,821,\\\"ol\\\",3.04003125],[235.64630770808324,1.0,1377,0.0,true,1.0,3.77860557756474,100.0,null,1,0.239704,null,824,\\\"ol\\\",3.969556],[44.64197909935632,1.0,460,0.0,true,1.0,1.30096260657396,100.0,null,1,0.29413125,null,66,\\\"ol\\\",1.9429875],[515.60029347914565,1.0,1429,0.0,true,1.0,2.69531415142736,100.0,null,1,1.449776,null,823,\\\"ol\\\",15.879668],[216.46835750171914,1.0,1376,0.0,true,1.0,3.77860557756474,100.0,null,1,0.229596,null,823,\\\"ol\\\",3.900244],[32.06677371925595,1.0,1087,0.0,true,1.0,1.25734058623518,100.0,null,1,0.19996875,null,827,\\\"ol\\\",1.3597875],[38.35437640930614,1.0,911,0.0,true,1.0,0.96481644984577,100.0,null,1,0.159975,null,829,\\\"ol\\\",1.19019375],[999.7288277179797,1.0,936,0.0,true,1.0,0.81342237925827,100.0,null,1,0.2592,null,829,\\\"ol\\\",0.67179375],[416.86805835032732,1.0,1001,0.0,true,1.0,1.0777205024873,100.0,null,1,0.5801625,null,830,\\\"ol\\\",4.19985],[1833.46494441863433,1.0,1244,0.0,true,1.0,0.75183835054471,100.0,null,1,0.35994375,null,831,\\\"ol\\\",1.64025],[95.57156088876283,1.0,1007,0.0,true,1.0,0.94685444147099,100.0,null,1,0.94010625,null,832,\\\"ol\\\",4.27021875],[152.78874536821951,1.0,1257,0.0,true,1.0,0.94685444147099,100.0,null,1,1.34004375,null,832,\\\"ol\\\",6.7098375],[1072.66501892256179,1.0,1364,0.0,true,1.0,1.02896647975573,100.0,null,1,0.5801625,null,833,\\\"ol\\\",5.52976875],[350.21946983579534,1.0,773,0.0,true,1.0,1.45235667716146,100.0,null,1,0.94010625,null,66,\\\"ol\\\",10.2799125],[1050.65840950738607,1.0,1364,0.0,true,1.0,1.02896647975573,100.0,null,1,0.59990625,null,833,\\\"ol\\\",5.489775],[853.08812986930047,1.0,1344,0.0,true,1.0,3.77860557756474,100.0,null,1,1.230288,null,835,\\\"ol\\\",16.220452],[853.08812986930047,1.0,1345,0.0,true,1.0,3.77860557756474,100.0,null,1,1.230288,null,835,\\\"ol\\\",16.210344],[572.91370788896961,1.0,1125,0.0,true,1.0,2.39904230276426,100.0,null,1,1.589844,null,840,\\\"ol\\\",17.589364],[287.97220320429852,1.0,1220,0.0,true,1.0,1.49854469869663,100.0,null,1,1.698975,null,841,\\\"ol\\\",13.37715],[44.64197909935632,1.0,1324,0.0,true,1.0,1.45235667716146,100.0,null,1,0.29008125,null,842,\\\"ol\\\",1.93995],[305.57749073643902,1.0,1413,0.0,true,1.0,1.40873465682269,100.0,null,1,1.83009375,null,842,\\\"ol\\\",12.77015625],[251.51771477541905,1.0,847,0.0,true,1.0,1.65912235251335,100.0,null,1,0.030324,null,845,\\\"ol\\\",0.183388],[63.70606447861184,1.0,1101,0.0,true,1.0,2.09973176847385,100.0,null,1,0.160284,null,845,\\\"ol\\\",2.789808],[254.60382170517886,1.0,846,0.0,true,1.0,1.59986798278073,100.0,null,1,0.030324,null,845,\\\"ol\\\",0.183388],[174.79535478339517,1.0,1324,0.0,true,1.0,1.40873465682269,100.0,null,1,1.18006875,null,67,\\\"ol\\\",7.8600375],[108.1467662688632,1.0,1489,0.0,true,1.0,0.74414034695552,100.0,null,1,0.010125,null,849,\\\"ol\\\",0.1002375],[89.28395819871264,1.0,1490,0.0,true,1.0,0.74414034695552,100.0,null,1,0.010125,null,850,\\\"ol\\\",0.1002375],[152.78874536821951,1.0,855,0.0,true,1.0,0.78776236729429,100.0,null,1,1.75213125,null,851,\\\"ol\\\",7.03485],[127.63833460801877,1.0,1203,0.0,true,1.0,99999.0,100.0,null,1,1.92020625,null,852,\\\"ol\\\",6.18991875],[935.59528027946749,1.0,941,0.0,true,1.0,1.0777205024873,100.0,null,1,0.7401375,null,853,\\\"ol\\\",3.38023125],[369.08227790594594,1.0,1240,0.0,true,1.0,1.12904052641527,100.0,null,1,0.62319375,null,853,\\\"ol\\\",4.1502375],[63.50478716950688,1.0,1499,0.0,true,1.0,1.11877652162968,100.0,null,1,0.43790625,null,853,\\\"ol\\\",2.922075],[191.14312177752566,1.0,1240,0.0,true,1.0,1.0828525048801,100.0,null,1,1.310175,null,853,\\\"ol\\\",8.0301375],[592.2921734027276,1.0,958,0.0,true,1.0,0.64663230149238,100.0,null,1,5.975775,null,854,\\\"ol\\\",26.7958125],[684.45442977885727,1.0,1139,0.0,true,1.0,2.26078210672148,100.0,null,1,1.589844,null,857,\\\"ol\\\",17.97058],[101.85916357881301,1.0,1461,0.0,true,1.0,1.45235667716146,100.0,null,1,0.68090625,null,66,\\\"ol\\\",4.54005],[216.46835750171914,1.0,1158,0.0,true,1.0,2.39904230276426,100.0,null,1,1.2996,null,857,\\\"ol\\\",10.799676],[1263.76078773661493,1.0,1350,0.0,true,1.0,2.45677732968322,100.0,null,1,3.189796,null,857,\\\"ol\\\",35.990256],[286.56707204911902,1.0,1157,0.0,true,1.0,2.39904230276426,100.0,null,1,1.2996,null,857,\\\"ol\\\",10.70004],[32.06677371925595,1.0,1491,0.0,true,1.0,1.3856406460551,100.0,null,1,0.19996875,null,858,\\\"ol\\\",1.31979375],[626.87398819800353,1.0,1349,0.0,true,1.0,0.86474240318624,100.0,null,1,5.173875,null,859,\\\"ol\\\",27.67820625],[178.56791639742528,1.0,1446,0.0,true,1.0,1.05975849411251,100.0,null,1,1.7658,null,859,\\\"ol\\\",7.98710625],[517.78408152563281,1.0,879,0.0,true,1.0,99999.0,100.0,null,1,6.74505,null,863,\\\"ol\\\",22.67505],[89.28395819871264,1.0,834,0.0,true,1.0,1.49854469869663,100.0,null,1,0.51890625,null,867,\\\"ol\\\",4.124925],[25.15041076020075,1.0,869,0.0,true,1.0,99999.0,100.0,null,1,0.02176875,null,868,\\\"ol\\\",0.0455625],[44.64197909935632,1.0,1132,0.0,true,1.0,0.86987440557904,100.0,null,1,0.3999375,null,869,\\\"ol\\\",1.99006875],[44.64197909935632,1.0,461,0.0,true,1.0,1.06489049650531,100.0,null,1,0.29008125,null,66,\\\"ol\\\",1.97994375],[76.07999254960724,1.0,1375,0.0,true,1.0,0.90836442352501,100.0,null,1,0.7300125,null,869,\\\"ol\\\",3.38985],[76.07999254960724,1.0,948,0.0,true,1.0,1.68073078364091,100.0,null,1,0.018225,null,870,\\\"ol\\\",0.04708125],[12.78530013757608,1.0,949,0.0,true,1.0,3.32280273346766,100.0,null,1,0.040432,null,871,\\\"ol\\\",0.399988],[897.61624414154812,1.0,1338,0.0,true,1.0,2.39904230276426,100.0,null,1,2.503896,null,873,\\\"ol\\\",26.819412],[1814.4104384894606,1.0,1342,0.0,true,1.0,2.79862946275603,100.0,null,1,3.149364,null,873,\\\"ol\\\",45.719928],[986.67247268604365,1.0,1429,0.0,true,1.0,2.77735866336483,100.0,null,1,2.470684,null,872,\\\"ol\\\",24.999972],[1808.01778842067279,1.0,1342,0.0,true,1.0,2.79862946275603,100.0,null,1,3.149364,null,872,\\\"ol\\\",45.69971200000001],[3666.92988883726866,1.0,977,0.0,true,1.0,1.21885056828921,100.0,null,1,0.1002375,null,874,\\\"ol\\\",0.330075],[833.73611670065463,1.0,1098,0.0,true,1.0,0.74414034695552,100.0,null,1,0.159975,null,874,\\\"ol\\\",0.7300125],[1177.66798384639969,1.0,977,0.0,true,1.0,1.11364451923688,100.0,null,1,0.11998125,null,874,\\\"ol\\\",0.7198875],[146.50114267816934,1.0,626,0.0,true,1.0,1.28556659939557,100.0,null,1,0.95985,null,66,\\\"ol\\\",6.42988125],[763.9437268410976,1.0,1097,0.0,true,1.0,0.74414034695552,100.0,null,1,0.13010625,null,874,\\\"ol\\\",0.50979375],[260.93551163708275,1.0,1366,0.0,true,1.0,99999.0,100.0,null,1,1.68024375,null,878,\\\"ol\\\",11.499975],[355.09236192058427,1.0,903,0.0,true,1.0,99999.0,100.0,null,1,5.469075,null,879,\\\"ol\\\",17.718075],[12.57520538010037,1.0,1333,0.0,true,1.0,0.73387634216992,100.0,null,1,0.0172125,null,880,\\\"ol\\\",0.0475875],[293.00228535633869,1.0,1351,0.0,true,1.0,1.22398257068201,100.0,null,1,1.66910625,null,880,\\\"ol\\\",11.0878875],[814.95266566584064,1.0,1036,0.0,true,1.0,2.33522990459067,100.0,null,1,2.160224,null,881,\\\"ol\\\",20.429712],[541.17089375429782,1.0,1278,0.0,true,1.0,2.48108681470173,100.0,null,1,1.360248,null,881,\\\"ol\\\",13.769984],[814.95266566584064,1.0,1036,0.0,true,1.0,2.33522990459067,100.0,null,1,2.160224,null,881,\\\"ol\\\",20.429712],[541.17089375429782,1.0,1278,0.0,true,1.0,2.48108681470173,100.0,null,1,1.360248,null,881,\\\"ol\\\",13.769984],[381.65748328604627,1.0,1212,0.0,true,1.0,0.68768832063475,100.0,null,1,0.14023125,null,882,\\\"ol\\\",0.31995],[178.56791639742528,1.0,1504,0.0,true,1.0,0.73900834456272,100.0,null,1,2.08018125,null,5,\\\"ol\\\",8.1698625],[299.13193597742651,1.0,544,0.0,true,1.0,2.62086635355817,100.0,null,1,0.869288,null,68,\\\"ol\\\",9.699348],[394.86144893515166,1.0,1212,0.0,true,1.0,99999.0,100.0,null,1,0.19996875,null,883,\\\"ol\\\",0.37006875],[2240.9015987338862,1.0,1185,0.0,true,1.0,1.16753054436124,100.0,null,1,0.0901125,null,884,\\\"ol\\\",0.4698],[464.65383879470875,1.0,1394,0.0,true,1.0,0.91606242711421,100.0,null,1,6.20004375,null,886,\\\"ol\\\",22.46990625],[25.15041076020075,1.0,1250,0.0,true,1.0,1.20858656350362,100.0,null,1,0.05011875,null,885,\\\"ol\\\",0.500175],[535.07498892327089,1.0,905,0.0,true,1.0,1.37281064007311,100.0,null,1,3.5022375,null,887,\\\"ol\\\",23.309775],[127.63833460801877,1.0,1080,0.0,true,1.0,99999.0,100.0,null,1,0.0799875,null,888,\\\"ol\\\",0.14630625],[114.4343689589134,1.0,1081,0.0,true,1.0,99999.0,100.0,null,1,0.07340625,null,889,\\\"ol\\\",0.13415625],[5.65884242104517,1.0,1492,0.0,true,1.0,99999.0,100.0,null,1,0.04995,null,890,\\\"ol\\\",0.159975],[76.07999254960724,1.0,1491,0.0,true,1.0,1.3856406460551,100.0,null,1,0.49005,null,891,\\\"ol\\\",3.26025],[331.35666176564479,1.0,944,0.0,true,1.0,99999.0,100.0,null,1,0.11593125,null,895,\\\"ol\\\",0.21211875],[350.05270031846231,1.0,774,0.0,true,1.0,2.91106083096664,100.0,null,1,0.90972,null,68,\\\"ol\\\",10.249512],[331.35666176564479,1.0,944,0.0,true,1.0,99999.0,100.0,null,1,0.11593125,null,896,\\\"ol\\\",0.21211875],[289.85848401131358,1.0,944,0.0,true,1.0,99999.0,100.0,null,1,0.143775,null,894,\\\"ol\\\",0.26325],[25.15041076020075,1.0,1282,0.0,true,1.0,3.49745963069093,100.0,null,1,0.02025,null,899,\\\"ol\\\",0.5497875],[25.15041076020075,1.0,1287,0.0,true,1.0,3.49745963069093,100.0,null,1,0.02986875,null,899,\\\"ol\\\",0.53004375],[470.94144148475897,1.0,1161,0.0,true,1.0,0.98534445941696,100.0,null,1,4.55979375,null,900,\\\"ol\\\",22.2102],[251.50410760200745,1.0,1218,0.0,true,1.0,1.29069860178836,100.0,null,1,1.3861125,null,900,\\\"ol\\\",9.3970125],[95.57156088876283,1.0,1484,0.0,true,1.0,0.9237604307034,100.0,null,1,1.0519875,null,900,\\\"ol\\\",4.2737625],[152.78874536821951,1.0,980,0.0,true,1.0,1.16753054436124,100.0,null,1,0.014175,null,902,\\\"ol\\\",0.087075],[306.99220134170037,1.0,1242,0.0,true,1.0,99999.0,100.0,null,1,4.628025,null,903,\\\"ol\\\",14.712075],[95.57156088876283,1.0,1105,0.0,true,1.0,99999.0,100.0,null,1,0.0637875,null,904,\\\"ol\\\",0.13213125],[248.21117163639076,1.0,1401,0.0,true,1.0,3.45650490106947,100.0,null,1,0.529948,null,68,\\\"ol\\\",6.687164],[44.64197909935632,1.0,1182,0.0,true,1.0,1.05975849411251,100.0,null,1,0.4201875,null,905,\\\"ol\\\",1.99006875],[216.29353253772641,1.0,1337,0.0,true,1.0,1.3856406460551,100.0,null,1,1.43015625,null,905,\\\"ol\\\",9.58989375],[219.43733388275149,1.0,1339,0.0,true,1.0,1.05975849411251,100.0,null,1,1.6898625,null,905,\\\"ol\\\",9.70025625],[44.64197909935632,1.0,1183,0.0,true,1.0,1.05975849411251,100.0,null,1,0.4201875,null,905,\\\"ol\\\",1.93995],[197.43072446757583,1.0,1337,0.0,true,1.0,1.34458462691273,100.0,null,1,1.310175,null,905,\\\"ol\\\",8.7399],[687.86373429149035,1.0,1212,0.0,true,1.0,0.71848033499153,100.0,null,1,0.180225,null,906,\\\"ol\\\",0.500175],[967.66205399872354,1.0,1374,0.0,true,1.0,0.81855438165107,100.0,null,1,1.30005,null,907,\\\"ol\\\",5.7499875],[2310.69398859344301,1.0,1493,0.0,true,1.0,1.09824851205849,100.0,null,1,0.2298375,null,907,\\\"ol\\\",2.0199375],[2794.83939572730742,1.0,1374,0.0,true,1.0,1.09824851205849,100.0,null,1,0.46018125,null,907,\\\"ol\\\",3.99988125],[0.0,1.0,910,0.0,true,1.0,0.99817446539895,100.0,null,1,0.0010125,null,908,\\\"ol\\\",0.59990625],[471.072179206898,1.0,774,0.0,true,1.0,3.77860557756474,100.0,null,1,0.681568,null,68,\\\"ol\\\",8.954244],[0.0,1.0,909,0.0,true,1.0,0.99817446539895,100.0,null,1,0.0010125,null,908,\\\"ol\\\",0.59990625],[18.86280807015056,1.0,1202,0.0,true,1.0,0.67999031704556,100.0,null,1,0.21515625,null,912,\\\"ol\\\",0.9790875],[455.22243475963353,1.0,1100,0.0,true,1.0,1.0777205024873,100.0,null,1,2.9352375,null,913,\\\"ol\\\",20.0961],[381.65748328604627,1.0,1522,0.0,true,1.0,1.12904052641527,100.0,null,1,2.4998625,null,913,\\\"ol\\\",16.78978125],[1012.30403309808003,1.0,1018,0.0,true,1.0,99999.0,100.0,null,1,0.5356125,null,915,\\\"ol\\\",0.98060625],[152.78874536821951,1.0,1146,0.0,true,1.0,1.49854469869663,100.0,null,1,0.51991875,null,920,\\\"ol\\\",6.34989375],[416.86805835032732,1.0,1218,0.0,true,1.0,0.94685444147099,100.0,null,1,3.51084375,null,920,\\\"ol\\\",18.486225],[140.21353998811912,1.0,1146,0.0,true,1.0,1.236812576664,100.0,null,1,0.9102375,null,920,\\\"ol\\\",6.12005625],[6.28760269005019,1.0,967,0.0,true,1.0,99999.0,100.0,null,1,0.0243,null,920,\\\"ol\\\",0.04455],[6.28760269005019,1.0,966,0.0,true,1.0,99999.0,100.0,null,1,0.0243,null,920,\\\"ol\\\",0.04455],[1008.93652982216747,1.0,1397,0.0,true,1.0,3.45650490106947,100.0,null,1,2.171776,null,68,\\\"ol\\\",27.866312],[286.71468266628852,1.0,1020,0.0,true,1.0,1.03923048454133,100.0,null,1,2.9899125,null,921,\\\"ol\\\",13.47991875],[279.7983197072333,1.0,1020,0.0,true,1.0,1.03923048454133,100.0,null,1,2.9899125,null,922,\\\"ol\\\",13.47991875],[254.64790894703253,1.0,963,0.0,true,1.0,0.74157434575912,100.0,null,1,2.31508125,null,925,\\\"ol\\\",10.284975],[299.28988804638885,1.0,1258,0.0,true,1.0,1.10338051445128,100.0,null,1,1.43015625,null,926,\\\"ol\\\",9.73974375],[72.17911251333122,1.0,1494,0.0,true,1.0,99999.0,100.0,null,1,1.21999122,null,928,\\\"ol\\\",3.00000834],[515.58342058411529,1.0,1219,0.0,true,1.0,1.21115256470002,100.0,null,1,3.90976875,null,929,\\\"ol\\\",22.499775],[57.2171844794567,1.0,1205,0.0,true,1.0,1.12904052641527,100.0,null,1,0.83986875,null,930,\\\"ol\\\",5.85984375],[57.2171844794567,1.0,1205,0.0,true,1.0,1.12904052641527,100.0,null,1,0.83986875,null,930,\\\"ol\\\",5.85984375],[19.17795020636412,1.0,933,0.0,true,1.0,3.77860557756474,100.0,null,1,0.030324,null,932,\\\"ol\\\",0.489516],[19.17795020636412,1.0,934,0.0,true,1.0,3.77860557756474,100.0,null,1,0.030324,null,932,\\\"ol\\\",0.4693],[853.22768503981013,1.0,192,0.0,true,1.0,1.18292655153963,100.0,null,1,0.0799875,null,70,\\\"ol\\\",0.5599125],[238.92890222190709,1.0,1153,0.0,true,1.0,0.82112038284747,100.0,null,1,2.40013125,null,935,\\\"ol\\\",11.200275],[579.0882077536221,1.0,1253,0.0,true,1.0,1.02896647975573,100.0,null,1,0.1002375,null,937,\\\"ol\\\",0.38019375],[101.85916357881301,1.0,1093,0.0,true,1.0,0.80059237327628,100.0,null,1,1.07983125,null,939,\\\"ol\\\",4.88986875],[197.43072446757583,1.0,1124,0.0,true,1.0,1.06745649770171,100.0,null,1,1.2342375,null,940,\\\"ol\\\",8.3318625],[200.57452581260091,1.0,1124,0.0,true,1.0,1.06745649770171,100.0,null,1,1.2301875,null,940,\\\"ol\\\",8.3298375],[0.0,1.0,1129,0.0,true,1.0,0.94428844027459,100.0,null,1,0.180225,null,941,\\\"ol\\\",0.7198875],[337.48783639015483,1.0,1370,0.0,true,1.0,2.66492729515422,100.0,null,1,0.889504,null,943,\\\"ol\\\",9.569388],[1091.52782699271233,1.0,1081,0.0,true,1.0,0.83395038882946,100.0,null,1,0.39285,null,944,\\\"ol\\\",2.334825],[47.78578044438142,1.0,1412,0.0,true,1.0,1.01870247497014,100.0,null,1,0.06024375,null,944,\\\"ol\\\",0.34981875],[44.64197909935632,1.0,1411,0.0,true,1.0,0.91349642591781,100.0,null,1,0.06024375,null,944,\\\"ol\\\",0.35994375],[1228.5975656358064,1.0,368,0.0,true,1.0,1.04436248693412,100.0,null,1,0.11086875,null,69,\\\"ol\\\",0.9770625],[101.85916357881301,1.0,1452,0.0,true,1.0,0.69795232542035,100.0,null,1,0.5700375,null,944,\\\"ol\\\",3.01978125],[420.16904976260372,1.0,1348,0.0,true,1.0,99999.0,100.0,null,1,7.2819,null,947,\\\"ol\\\",21.426075],[401.14905162520182,1.0,1035,0.0,true,1.0,1.236812576664,100.0,null,1,1.00895625,null,948,\\\"ol\\\",10.3568625],[401.14905162520182,1.0,1035,0.0,true,1.0,1.236812576664,100.0,null,1,1.00895625,null,948,\\\"ol\\\",10.36395],[203.71832715762602,1.0,973,0.0,true,1.0,0.97764645582777,100.0,null,1,1.3597875,null,954,\\\"ol\\\",9.20008125],[432.58706507545281,1.0,1181,0.0,true,1.0,1.34458462691273,100.0,null,1,2.909925,null,954,\\\"ol\\\",19.41975],[32.06677371925595,1.0,1219,0.0,true,1.0,1.49854469869663,100.0,null,1,0.14023125,null,956,\\\"ol\\\",1.310175],[133.92593729806899,1.0,1120,0.0,true,1.0,0.78263036490149,100.0,null,1,1.34004375,null,958,\\\"ol\\\",6.02994375],[127.63833460801877,1.0,1150,0.0,true,1.0,1.30096260657396,100.0,null,1,0.83986875,null,962,\\\"ol\\\",5.60975625],[127.63833460801877,1.0,1150,0.0,true,1.0,0.99560846420255,100.0,null,1,1.27018125,null,962,\\\"ol\\\",5.73024375],[827.44851401060453,1.0,395,0.0,true,1.0,1.09824851205849,100.0,null,1,0.0799875,null,69,\\\"ol\\\",0.46018125],[69.79238985955706,1.0,1133,0.0,true,1.0,1.3856406460551,100.0,null,1,0.4698,null,964,\\\"ol\\\",3.13014375],[18.86280807015056,1.0,1517,0.0,true,1.0,1.20858656350362,100.0,null,1,0.10985625,null,964,\\\"ol\\\",0.74975625],[6.39265006878804,1.0,1527,0.0,true,1.0,4.09310953999172,100.0,null,1,0.010108,null,965,\\\"ol\\\",0.18772],[8.80264376607026,1.0,1147,0.0,true,1.0,1.39847065203709,100.0,null,1,0.05619375,null,969,\\\"ol\\\",0.37513125],[89.28395819871264,1.0,1335,0.0,true,1.0,0.98791046061336,100.0,null,1,0.94010625,null,969,\\\"ol\\\",4.23984375],[6.28760269005019,1.0,1148,0.0,true,1.0,1.20858656350362,100.0,null,1,0.05011875,null,969,\\\"ol\\\",0.35994375],[6.28760269005019,1.0,1188,0.0,true,1.0,0.67742431584916,100.0,null,1,0.1002375,null,970,\\\"ol\\\",0.46018125],[655.79696057223441,1.0,1079,0.0,true,1.0,0.84934639600785,100.0,null,1,6.7199625,null,974,\\\"ol\\\",30.5400375],[57.2171844794567,1.0,977,0.0,true,1.0,0.65946230747437,100.0,null,1,0.010125,null,975,\\\"ol\\\",0.1002375],[32.06677371925595,1.0,977,0.0,true,1.0,0.65946230747437,100.0,null,1,0.010125,null,976,\\\"ol\\\",0.1002375],[2240.9015987338862,1.0,964,0.0,true,1.0,1.06745649770171,100.0,null,1,0.20806875,null,69,\\\"ol\\\",1.80225],[343.93186714574517,1.0,1387,0.0,true,1.0,0.98791046061336,100.0,null,1,2.37988125,null,978,\\\"ol\\\",15.2199],[89.28395819871264,1.0,1130,0.0,true,1.0,1.16753054436124,100.0,null,1,0.67989375,null,980,\\\"ol\\\",3.9801375],[133.58434281674317,1.0,1232,0.0,true,1.0,1.29903810567666,100.0,null,1,0.040432,null,981,\\\"ol\\\",0.20938],[0.0,1.0,1497,0.0,true,1.0,3.77860557756474,100.0,null,1,0.00722,null,982,\\\"ol\\\",0.1444],[0.0,1.0,982,0.0,true,1.0,3.77860557756474,100.0,null,1,0.01444,null,421,\\\"ol\\\",0.1444],[5.65884242104517,1.0,1498,0.0,true,1.0,99999.0,100.0,null,1,0.022275,null,983,\\\"ol\\\",0.04095],[694.15133698154057,1.0,1477,0.0,true,1.0,99999.0,100.0,null,1,0.3695625,null,984,\\\"ol\\\",0.67584375],[575.94440640859705,1.0,958,0.0,true,1.0,99999.0,100.0,null,1,9.1317375,null,985,\\\"ol\\\",29.2572],[50.92958178940651,1.0,1470,0.0,true,1.0,99999.0,100.0,null,1,0.9102375,null,985,\\\"ol\\\",2.29989375],[4.40872418537106,1.0,1172,0.0,true,1.0,3.77860557756474,100.0,null,1,0.011552,null,990,\\\"ol\\\",0.1444],[808.58570594045386,1.0,1080,0.0,true,1.0,1.06745649770171,100.0,null,1,0.0799875,null,70,\\\"ol\\\",0.6399],[4.40872418537106,1.0,1171,0.0,true,1.0,3.77860557756474,100.0,null,1,0.011552,null,990,\\\"ol\\\",0.1444],[32.06677371925595,1.0,1201,0.0,true,1.0,0.79546037088348,100.0,null,1,0.46018125,null,991,\\\"ol\\\",1.67011875],[273.51071701718308,1.0,938,0.0,true,1.0,99999.0,100.0,null,1,1.32991875,null,997,\\\"ol\\\",8.750025],[127.63833460801877,1.0,1133,0.0,true,1.0,1.05975849411251,100.0,null,1,1.1502,null,997,\\\"ol\\\",5.68974375],[219.43733388275149,1.0,1140,0.0,true,1.0,1.04692848813052,100.0,null,1,1.3030875,null,996,\\\"ol\\\",6.85513125],[140.21353998811912,1.0,1268,0.0,true,1.0,1.20858656350362,100.0,null,1,0.91985625,null,995,\\\"ol\\\",6.17979375],[32.06677371925595,1.0,1390,0.0,true,1.0,1.3856406460551,100.0,null,1,0.18984375,null,995,\\\"ol\\\",1.27018125],[25.15041076020075,1.0,1458,0.0,true,1.0,1.3856406460551,100.0,null,1,0.180225,null,996,\\\"ol\\\",1.16994375],[235.78510087688198,1.0,1475,0.0,true,1.0,0.97764645582777,100.0,null,1,1.55975625,null,998,\\\"ol\\\",10.17005625],[32.06677371925595,1.0,1391,0.0,true,1.0,0.99560846420255,100.0,null,1,0.18984375,null,998,\\\"ol\\\",1.2798],[44.52811427224772,1.0,98,0.0,true,1.0,1.57100046932124,100.0,null,1,0.119852,null,7,\\\"ol\\\",1.309708],[18.86280807015056,1.0,827,0.0,true,1.0,1.0777205024873,100.0,null,1,0.1002375,null,71,\\\"ol\\\",0.70014375],[114.4343689589134,1.0,1419,0.0,true,1.0,1.04692848813052,100.0,null,1,0.9102375,null,997,\\\"ol\\\",5.12983125],[232.64129953185684,1.0,1140,0.0,true,1.0,1.8475208614068,100.0,null,1,0.4910625,null,997,\\\"ol\\\",4.79975625],[82.99635550866246,1.0,1449,0.0,true,1.0,1.20858656350362,100.0,null,1,0.54016875,null,995,\\\"ol\\\",3.58981875],[155.93254671324462,1.0,1421,0.0,true,1.0,2.13747899659981,100.0,null,1,0.38019375,null,996,\\\"ol\\\",3.75789375],[82.99635550866246,1.0,1448,0.0,true,1.0,1.20858656350362,100.0,null,1,0.54016875,null,995,\\\"ol\\\",3.58981875],[343.88048645894281,1.0,931,0.0,true,1.0,2.25774342109417,100.0,null,1,1.42956,null,1000,\\\"ol\\\",10.939744],[152.7622930231073,1.0,1134,0.0,true,1.0,2.69531415142736,100.0,null,1,0.430312,null,999,\\\"ol\\\",4.710328],[346.96659338870262,1.0,1259,0.0,true,1.0,2.69531415142736,100.0,null,1,0.810084,null,999,\\\"ol\\\",9.079872],[350.05270031846231,1.0,1260,0.0,true,1.0,2.39904230276426,100.0,null,1,0.799976,null,999,\\\"ol\\\",8.899372],[378.70940752337418,1.0,1259,0.0,true,1.0,3.77860557756474,100.0,null,1,0.551608,null,1000,\\\"ol\\\",7.222888],[18.86280807015056,1.0,827,0.0,true,1.0,1.0777205024873,100.0,null,1,0.10985625,null,72,\\\"ol\\\",0.7097625],[382.01595066240253,1.0,1260,0.0,true,1.0,3.77860557756474,100.0,null,1,0.550164,null,1000,\\\"ol\\\",7.22],[273.78177191154293,1.0,1376,0.0,true,1.0,2.39904230276426,100.0,null,1,0.789868,null,1000,\\\"ol\\\",8.730424],[490.43300982391457,1.0,1083,0.0,true,1.0,1.20858656350362,100.0,null,1,3.1701375,null,1002,\\\"ol\\\",22.06996875],[127.63833460801877,1.0,1279,0.0,true,1.0,1.31635861375235,100.0,null,1,0.83986875,null,1002,\\\"ol\\\",5.5798875],[219.43733388275149,1.0,1434,0.0,true,1.0,1.32149061614514,100.0,null,1,1.38915,null,1002,\\\"ol\\\",9.4901625],[127.63833460801877,1.0,1279,0.0,true,1.0,1.38050864366231,100.0,null,1,0.83986875,null,1002,\\\"ol\\\",5.5900125],[286.71468266628852,1.0,1034,0.0,true,1.0,1.47545068792904,100.0,null,1,1.8700875,null,1004,\\\"ol\\\",12.5600625],[436.35962668948292,1.0,1084,0.0,true,1.0,0.94942044266738,100.0,null,1,1.50001875,null,1004,\\\"ol\\\",10.02020625],[203.71832715762602,1.0,1118,0.0,true,1.0,1.47545068792904,100.0,null,1,1.34004375,null,1004,\\\"ol\\\",8.93986875],[388.57384624510155,1.0,1322,0.0,true,1.0,0.81855438165107,100.0,null,1,3.6399375,null,1004,\\\"ol\\\",16.8399],[95.57156088876283,1.0,380,0.0,true,1.0,1.34715062810913,100.0,null,1,0.66015,null,73,\\\"ol\\\",4.39981875],[178.56791639742528,1.0,1096,0.0,true,1.0,0.94685444147099,100.0,null,1,1.75010625,null,1007,\\\"ol\\\",7.95015],[572.80060506357199,1.0,1247,0.0,true,1.0,1.236812576664,100.0,null,1,0.83025,null,1007,\\\"ol\\\",10.99018125],[76.07999254960724,1.0,1169,0.0,true,1.0,1.17266254675404,100.0,null,1,0.010125,null,1008,\\\"ol\\\",0.05011875],[32.06677371925595,1.0,1229,0.0,true,1.0,1.30096260657396,100.0,null,1,0.22021875,null,1008,\\\"ol\\\",1.4569875],[232.64129953185684,1.0,1121,0.0,true,1.0,0.99560846420255,100.0,null,1,1.99006875,null,1009,\\\"ol\\\",10.30978125],[200.57452581260091,1.0,1178,0.0,true,1.0,0.83908239122226,100.0,null,1,1.42003125,null,1009,\\\"ol\\\",6.320025],[553.93779699342133,1.0,1170,0.0,true,1.0,1.38050864366231,100.0,null,1,3.70018125,null,1010,\\\"ol\\\",25.249725],[458.36623610465858,1.0,1261,0.0,true,1.0,1.31635861375235,100.0,null,1,3.059775,null,1011,\\\"ol\\\",21.3202125],[50.92958178940651,1.0,1034,0.0,true,1.0,1.47545068792904,100.0,null,1,0.309825,null,1013,\\\"ol\\\",2.0898],[878.3780958000109,1.0,1115,0.0,true,1.0,0.66972631225997,100.0,null,1,0.62015625,null,1013,\\\"ol\\\",3.4698375],[57.2171844794567,1.0,827,0.0,true,1.0,1.3882066472515,100.0,null,1,0.34981875,null,73,\\\"ol\\\",2.3601375],[133.92593729806899,1.0,1118,0.0,true,1.0,1.47545068792904,100.0,null,1,0.8798625,null,1013,\\\"ol\\\",5.88009375],[287.97220320429852,1.0,914,0.0,true,1.0,0.7698003589195,100.0,null,1,0.53611875,null,1014,\\\"ol\\\",1.82098125],[470.94144148475897,1.0,1072,0.0,true,1.0,0.84934639600785,100.0,null,1,4.91011875,null,1014,\\\"ol\\\",22.69974375],[183.59799854946542,1.0,1211,0.0,true,1.0,0.93915643788179,100.0,null,1,0.7219125,null,1014,\\\"ol\\\",4.695975],[713.01414505169112,1.0,1243,0.0,true,1.0,99999.0,100.0,null,1,7.15989375,null,1014,\\\"ol\\\",32.59996875],[343.93186714574517,1.0,1328,0.0,true,1.0,0.93915643788179,100.0,null,1,1.7728875,null,1014,\\\"ol\\\",11.734875],[273.51071701718308,1.0,1328,0.0,true,1.0,0.82368638404387,100.0,null,1,2.29989375,null,1014,\\\"ol\\\",12.60005625],[0.0,1.0,1499,0.0,true,1.0,1.12904052641527,100.0,null,1,0.010125,null,1015,\\\"ol\\\",0.0496125],[6.28760269005019,1.0,1500,0.0,true,1.0,1.12904052641527,100.0,null,1,0.010125,null,1016,\\\"ol\\\",0.1002375],[6.28760269005019,1.0,1501,0.0,true,1.0,1.20858656350362,100.0,null,1,0.02986875,null,1017,\\\"ol\\\",0.180225],[286.71468266628852,1.0,76,0.0,true,1.0,1.11364451923688,100.0,null,1,0.05011875,null,74,\\\"ol\\\",0.21009375],[57.2171844794567,1.0,1503,0.0,true,1.0,99999.0,100.0,null,1,0.5700375,null,1019,\\\"ol\\\",2.54998125],[350.21946983579534,1.0,1184,0.0,true,1.0,1.3882066472515,100.0,null,1,2.3500125,null,1020,\\\"ol\\\",15.6198375],[120.72197164896357,1.0,1408,0.0,true,1.0,0.97251445343497,100.0,null,1,0.7988625,null,1020,\\\"ol\\\",5.3287875],[12.57520538010037,1.0,1502,0.0,true,1.0,1.3882066472515,100.0,null,1,0.06024375,null,1020,\\\"ol\\\",0.45005625],[190.51436150852064,1.0,1240,0.0,true,1.0,1.03923048454133,100.0,null,1,0.68394375,null,1023,\\\"ol\\\",4.5491625],[1359.37970158885014,1.0,1425,0.0,true,1.0,0.75953635413391,100.0,null,1,0.51991875,null,1024,\\\"ol\\\",3.09976875],[5.65884242104517,1.0,1504,0.0,true,1.0,99999.0,100.0,null,1,0.0982125,null,1029,\\\"ol\\\",0.3159],[89.28395819871264,1.0,1444,0.0,true,1.0,1.47545068792904,100.0,null,1,0.5801625,null,1030,\\\"ol\\\",3.86015625],[89.28395819871264,1.0,1027,0.0,true,1.0,99999.0,100.0,null,1,0.05011875,null,1032,\\\"ol\\\",0.1002375],[114.4343689589134,1.0,1026,0.0,true,1.0,99999.0,100.0,null,1,0.05011875,null,1032,\\\"ol\\\",0.1002375],[171.94024322947141,1.0,293,0.0,true,1.0,1.59682929715341,100.0,null,1,0.001444,null,75,\\\"ol\\\",0.150176],[25.15041076020075,1.0,1251,0.0,true,1.0,1.21371856589641,100.0,null,1,0.05011875,null,1031,\\\"ol\\\",0.500175],[133.92593729806899,1.0,1025,0.0,true,1.0,99999.0,100.0,null,1,0.05619375,null,1032,\\\"ol\\\",0.11289375],[286.71468266628852,1.0,1096,0.0,true,1.0,1.236812576664,100.0,null,1,1.76023125,null,1033,\\\"ol\\\",12.0598875],[458.36623610465858,1.0,1077,0.0,true,1.0,99999.0,100.0,null,1,0.164025,null,1034,\\\"ol\\\",0.5022],[63.50478716950688,1.0,1146,0.0,true,1.0,1.236812576664,100.0,null,1,0.4100625,null,1035,\\\"ol\\\",2.7702],[79.85255416363736,1.0,1146,0.0,true,1.0,1.236812576664,100.0,null,1,0.38019375,null,1035,\\\"ol\\\",2.56010625],[1018.63572302998386,1.0,1249,0.0,true,1.0,2.48108681470173,100.0,null,1,2.720496,null,1036,\\\"ol\\\",27.720468],[1018.63572302998386,1.0,1249,0.0,true,1.0,2.48108681470173,100.0,null,1,2.730604,null,1036,\\\"ol\\\",27.629496],[111.2905676138883,1.0,1438,0.0,true,1.0,1.34458462691273,100.0,null,1,0.7401375,null,1038,\\\"ol\\\",4.96985625],[18.86280807015056,1.0,1318,0.0,true,1.0,1.3856406460551,100.0,null,1,0.11998125,null,1041,\\\"ol\\\",0.75988125],[260.99647177396685,1.0,426,0.0,true,1.0,3.58109101178934,100.0,null,1,0.509732,null,75,\\\"ol\\\",6.619296],[394.80125079997862,1.0,1260,0.0,true,1.0,3.77860557756474,100.0,null,1,0.580488,null,1042,\\\"ol\\\",7.569448],[400.97346465949812,1.0,1259,0.0,true,1.0,3.77860557756474,100.0,null,1,0.580488,null,1042,\\\"ol\\\",7.569448],[25.15041076020075,1.0,1308,0.0,true,1.0,3.49745963069093,100.0,null,1,0.02986875,null,1049,\\\"ol\\\",0.53004375],[25.15041076020075,1.0,1293,0.0,true,1.0,3.49745963069093,100.0,null,1,0.02986875,null,1048,\\\"ol\\\",0.5700375],[25.15041076020075,1.0,1289,0.0,true,1.0,3.49745963069093,100.0,null,1,0.02986875,null,1049,\\\"ol\\\",0.5700375],[299.28988804638885,1.0,1140,0.0,true,1.0,99999.0,100.0,null,1,0.1852875,null,1053,\\\"ol\\\",0.33868125],[293.00228535633869,1.0,1140,0.0,true,1.0,99999.0,100.0,null,1,0.1782,null,1052,\\\"ol\\\",0.32653125],[242.07270356693212,1.0,1303,0.0,true,1.0,1.3856406460551,100.0,null,1,1.58000625,null,1058,\\\"ol\\\",10.62973125],[229.49749818683179,1.0,1482,0.0,true,1.0,0.86474240318624,100.0,null,1,2.3297625,null,1058,\\\"ol\\\",10.53],[1454.65854496318184,1.0,1345,0.0,true,1.0,2.595037525726,100.0,null,1,3.890136,null,1059,\\\"ol\\\",41.11934400000001],[700.32583684619317,1.0,688,0.0,true,1.0,3.77860557756474,100.0,null,1,1.009356,null,75,\\\"ol\\\",13.254476],[38.35437640930614,1.0,1383,0.0,true,1.0,0.84934639600785,100.0,null,1,0.38019375,null,1060,\\\"ol\\\",1.72985625],[0.0,1.0,1064,0.0,true,1.0,99999.0,100.0,null,1,0.0010125,null,1061,\\\"ol\\\",0.59990625],[0.0,1.0,1062,0.0,true,1.0,99999.0,100.0,null,1,0.0010125,null,1061,\\\"ol\\\",0.59990625],[0.0,1.0,1063,0.0,true,1.0,99999.0,100.0,null,1,0.0010125,null,1061,\\\"ol\\\",0.59990625],[63.50478716950688,1.0,1506,0.0,true,1.0,1.3856406460551,100.0,null,1,0.4201875,null,1065,\\\"ol\\\",2.77981875],[1190.24318922650036,1.0,1165,0.0,true,1.0,0.67485831465276,100.0,null,1,0.18984375,null,1067,\\\"ol\\\",0.7198875],[1196.53079191655024,1.0,1165,0.0,true,1.0,99999.0,100.0,null,1,0.19996875,null,1066,\\\"ol\\\",0.7198875],[32.06677371925595,1.0,1202,0.0,true,1.0,0.89810041873942,100.0,null,1,0.2500875,null,1068,\\\"ol\\\",1.50001875],[1241.17277101590662,1.0,1306,0.0,true,1.0,1.29839660537756,100.0,null,1,0.22021875,null,1071,\\\"ol\\\",0.81],[1260.66433935506211,1.0,1306,0.0,true,1.0,1.29839660537756,100.0,null,1,0.22021875,null,1071,\\\"ol\\\",0.820125],[260.99647177396685,1.0,426,0.0,true,1.0,3.58109101178934,100.0,null,1,0.509732,null,75,\\\"ol\\\",6.619296],[318.1526961165394,1.0,1243,0.0,true,1.0,0.7723663601159,100.0,null,1,3.29011875,null,1072,\\\"ol\\\",14.9202],[235.78510087688198,1.0,1280,0.0,true,1.0,0.78263036490149,100.0,null,1,2.46999375,null,1073,\\\"ol\\\",11.37999375],[321.29649746156451,1.0,1508,0.0,true,1.0,99999.0,100.0,null,1,0.05011875,null,1075,\\\"ol\\\",0.29008125],[279.7983197072333,1.0,1507,0.0,true,1.0,99999.0,100.0,null,1,0.0698625,null,1074,\\\"ol\\\",0.22021875],[222.5811352277766,1.0,1096,0.0,true,1.0,1.236812576664,100.0,null,1,1.48989375,null,1078,\\\"ol\\\",10.01008125],[127.63833460801877,1.0,1186,0.0,true,1.0,1.236812576664,100.0,null,1,0.84999375,null,1078,\\\"ol\\\",5.61988125],[311.86509342648924,1.0,1500,0.0,true,1.0,0.84934639600785,100.0,null,1,3.18988125,null,1079,\\\"ol\\\",14.4898875],[1174.52418250137475,1.0,1375,0.0,true,1.0,0.83395038882946,100.0,null,1,1.3901625,null,1080,\\\"ol\\\",7.18014375],[1104.73179264181772,1.0,1374,0.0,true,1.0,0.83395038882946,100.0,null,1,1.24993125,null,1081,\\\"ol\\\",6.99991875],[1145.60121012714399,1.0,1453,0.0,true,1.0,0.74927234934831,100.0,null,1,1.0600875,null,1080,\\\"ol\\\",5.36979375],[693.93318677740524,1.0,688,0.0,true,1.0,3.77860557756474,100.0,null,1,1.059896,null,75,\\\"ol\\\",13.34978],[503.0082152040149,1.0,1440,0.0,true,1.0,0.90836442352501,100.0,null,1,4.71976875,null,1082,\\\"ol\\\",23.5902375],[343.93186714574517,1.0,1434,0.0,true,1.0,1.48314869151824,100.0,null,1,2.24015625,null,1083,\\\"ol\\\",14.85793125],[242.07270356693212,1.0,1405,0.0,true,1.0,1.0725885000945,100.0,null,1,1.62,null,1084,\\\"ol\\\",10.8702],[477.46482927568593,1.0,1266,0.0,true,1.0,2.39904230276426,100.0,null,1,1.189856,null,1086,\\\"ol\\\",12.090612],[1005.85042289240778,1.0,1275,0.0,true,1.0,3.77860557756474,100.0,null,1,1.748684,null,1086,\\\"ol\\\",25.372524],[477.46482927568593,1.0,1267,0.0,true,1.0,2.39904230276426,100.0,null,1,1.189856,null,1086,\\\"ol\\\",12.090612],[999.45777282361973,1.0,1275,0.0,true,1.0,3.77860557756474,100.0,null,1,1.74002,null,1086,\\\"ol\\\",25.180472],[273.03914681542932,1.0,1217,0.0,true,1.0,99999.0,100.0,null,1,4.7799,null,1088,\\\"ol\\\",13.610025],[44.64197909935632,1.0,1519,0.0,true,1.0,1.28813260059197,100.0,null,1,0.27995625,null,1089,\\\"ol\\\",1.92020625],[381.65748328604627,1.0,1150,0.0,true,1.0,0.67999031704556,100.0,null,1,3.8201625,null,1090,\\\"ol\\\",17.30008125],[206.98960050317135,1.0,310,0.0,true,1.0,2.71354626519124,100.0,null,1,0.797088,null,7,\\\"ol\\\",9.712344],[6.39265006878804,1.0,295,0.0,true,1.0,2.09973176847385,100.0,null,1,0.010108,null,75,\\\"ol\\\",0.150176],[190.9859317102744,1.0,1509,0.0,true,1.0,99999.0,100.0,null,1,2.0601,null,1095,\\\"ol\\\",9.0099],[44.64197909935632,1.0,1117,0.0,true,1.0,99999.0,100.0,null,1,0.4698,null,1096,\\\"ol\\\",2.099925],[210.00592984767621,1.0,1197,0.0,true,1.0,1.20088855991442,100.0,null,1,1.439775,null,1096,\\\"ol\\\",9.42991875],[197.43072446757583,1.0,1466,0.0,true,1.0,1.236812576664,100.0,null,1,1.3010625,null,1096,\\\"ol\\\",8.64826875],[413.72425700530226,1.0,1137,0.0,true,1.0,0.67742431584916,100.0,null,1,5.0301,null,1100,\\\"ol\\\",20.27986875],[127.63833460801877,1.0,1435,0.0,true,1.0,1.12390852402247,100.0,null,1,0.84999375,null,1100,\\\"ol\\\",5.6001375],[248.36030625698231,1.0,1472,0.0,true,1.0,0.67999031704556,100.0,null,1,2.5099875,null,1100,\\\"ol\\\",11.499975],[3195.98844735250941,1.0,1515,0.0,true,1.0,0.69538632422395,100.0,null,1,0.0901125,null,1100,\\\"ol\\\",0.3898125],[18.86280807015056,1.0,1511,0.0,true,1.0,1.3856406460551,100.0,null,1,0.11998125,null,1107,\\\"ol\\\",0.78013125],[203.71832715762602,1.0,1364,0.0,true,1.0,1.09311650966569,100.0,null,1,0.479925,null,1110,\\\"ol\\\",4.64990625],[6.39265006878804,1.0,294,0.0,true,1.0,2.09973176847385,100.0,null,1,0.010108,null,75,\\\"ol\\\",0.150176],[191.14312177752566,1.0,1364,0.0,true,1.0,0.89810041873942,100.0,null,1,0.45005625,null,1111,\\\"ol\\\",4.380075],[133.92593729806899,1.0,1343,0.0,true,1.0,1.12904052641527,100.0,null,1,0.8798625,null,1114,\\\"ol\\\",5.86996875],[455.22243475963353,1.0,1405,0.0,true,1.0,0.95968444745298,100.0,null,1,4.380075,null,1115,\\\"ol\\\",19.97004375],[114.4343689589134,1.0,1513,0.0,true,1.0,0.9237604307034,100.0,null,1,0.54016875,null,1116,\\\"ol\\\",2.2001625],[416.86805835032732,1.0,1298,0.0,true,1.0,0.67742431584916,100.0,null,1,4.218075,null,1119,\\\"ol\\\",19.17624375],[308.72129208146413,1.0,1280,0.0,true,1.0,0.78263036490149,100.0,null,1,4.4418375,null,1120,\\\"ol\\\",15.83803125],[178.56791639742528,1.0,1514,0.0,true,1.0,1.30096260657396,100.0,null,1,1.16994375,null,1121,\\\"ol\\\",7.83016875],[57.2171844794567,1.0,1515,0.0,true,1.0,0.69538632422395,100.0,null,1,0.6399,null,1122,\\\"ol\\\",2.6001],[57.2171844794567,1.0,1515,0.0,true,1.0,0.69538632422395,100.0,null,1,0.6399,null,1122,\\\"ol\\\",2.6001],[356.50707252584556,1.0,1150,0.0,true,1.0,0.97508045463137,100.0,null,1,2.9797875,null,1123,\\\"ol\\\",15.9701625],[506.15201654904001,1.0,425,0.0,true,1.0,1.0725885000945,100.0,null,1,1.293975,null,76,\\\"ol\\\",8.77483125],[566.51300237352177,1.0,1340,0.0,true,1.0,0.84934639600785,100.0,null,1,5.68974375,null,1123,\\\"ol\\\",25.64004375],[140.21353998811912,1.0,1415,0.0,true,1.0,1.12904052641527,100.0,null,1,0.91985625,null,1124,\\\"ol\\\",6.12005625],[6.28760269005019,1.0,1516,0.0,true,1.0,1.30096260657396,100.0,null,1,0.02986875,null,1126,\\\"ol\\\",0.20401875],[1603.96744623180234,1.0,1334,0.0,true,1.0,1.01870247497014,100.0,null,1,0.159975,null,1127,\\\"ol\\\",0.9801],[1241.17277101590662,1.0,1146,0.0,true,1.0,0.98791046061336,100.0,null,1,0.11188125,null,1128,\\\"ol\\\",0.68698125],[714.27166558970112,1.0,1240,0.0,true,1.0,0.93915643788179,100.0,null,1,1.9328625,null,1129,\\\"ol\\\",12.36313125],[101.85916357881301,1.0,1529,0.0,true,1.0,0.97251445343497,100.0,null,1,0.820125,null,1130,\\\"ol\\\",4.700025],[95.57156088876283,1.0,1375,0.0,true,1.0,0.89296841634662,100.0,null,1,0.990225,null,1132,\\\"ol\\\",4.6301625],[127.63833460801877,1.0,1458,0.0,true,1.0,1.03409848214853,100.0,null,1,0.92998125,null,1133,\\\"ol\\\",4.550175],[105.00296492383811,1.0,1517,0.0,true,1.0,1.03409848214853,100.0,null,1,0.3402,null,1133,\\\"ol\\\",2.29989375],[719.30174774174122,1.0,1020,0.0,true,1.0,1.20858656350362,100.0,null,1,4.47980625,null,76,\\\"ol\\\",31.69985625],[121.01947888843564,1.0,1377,0.0,true,1.0,2.39904230276426,100.0,null,1,0.349448,null,1134,\\\"ol\\\",3.94934],[184.85551908747544,1.0,1517,0.0,true,1.0,99999.0,100.0,null,1,0.11998125,null,1136,\\\"ol\\\",0.2500875],[961.37445130867366,1.0,1212,0.0,true,1.0,0.76210235533031,100.0,null,1,0.159975,null,1140,\\\"ol\\\",0.573075],[961.37445130867366,1.0,1212,0.0,true,1.0,0.76210235533031,100.0,null,1,0.159975,null,1140,\\\"ol\\\",0.573075],[72.93619120458214,1.0,1419,0.0,true,1.0,1.04692848813052,100.0,null,1,0.28501875,null,1140,\\\"ol\\\",1.707075],[69.79238985955706,1.0,1421,0.0,true,1.0,2.02457494395829,100.0,null,1,0.10681875,null,1140,\\\"ol\\\",1.0418625],[206.86212850265113,1.0,1271,0.0,true,1.0,1.30096260657396,100.0,null,1,1.3901625,null,1150,\\\"ol\\\",9.4901625],[168.507752093345,1.0,1524,0.0,true,1.0,0.99560846420255,100.0,null,1,1.5197625,null,1150,\\\"ol\\\",7.620075],[1012.24307296119582,1.0,1342,0.0,true,1.0,2.52058972785681,100.0,null,1,2.950092,null,1151,\\\"ol\\\",33.109476],[397.88735772973831,1.0,1358,0.0,true,1.0,2.52058972785681,100.0,null,1,1.120544,null,1151,\\\"ol\\\",12.269668],[6.28760269005019,1.0,1412,0.0,true,1.0,1.03923048454133,100.0,null,1,0.0111375,null,77,\\\"ol\\\",0.05011875],[6.39265006878804,1.0,1518,0.0,true,1.0,2.595037525726,100.0,null,1,0.01444,null,1154,\\\"ol\\\",0.1444],[152.78874536821951,1.0,1464,0.0,true,1.0,0.84934639600785,100.0,null,1,1.58000625,null,1156,\\\"ol\\\",7.18014375],[242.07270356693212,1.0,1418,0.0,true,1.0,1.21371856589641,100.0,null,1,1.56886875,null,1161,\\\"ol\\\",10.18220625],[191.14312177752566,1.0,1513,0.0,true,1.0,1.21371856589641,100.0,null,1,1.2798,null,1161,\\\"ol\\\",8.4402],[140.21353998811912,1.0,1386,0.0,true,1.0,1.28813260059197,100.0,null,1,0.84999375,null,1162,\\\"ol\\\",5.76973125],[1324.16912652456926,1.0,1208,0.0,true,1.0,99999.0,100.0,null,1,0.3898125,null,1165,\\\"ol\\\",0.83986875],[458.36623610465858,1.0,1525,0.0,true,1.0,1.00330646779175,100.0,null,1,2.849175,null,1170,\\\"ol\\\",19.57618125],[1152.51757308619904,1.0,1311,0.0,true,1.0,99999.0,100.0,null,1,0.330075,null,1174,\\\"ol\\\",0.629775],[2012.03286081605961,1.0,1334,0.0,true,1.0,0.82368638404387,100.0,null,1,0.4201875,null,1176,\\\"ol\\\",1.310175],[114.4343689589134,1.0,1367,0.0,true,1.0,0.94428844027459,100.0,null,1,0.19996875,null,1175,\\\"ol\\\",1.15981875],[0.0,1.0,1411,0.0,true,1.0,99999.0,100.0,null,1,0.010125,null,78,\\\"ol\\\",0.05011875],[127.63833460801877,1.0,1490,0.0,true,1.0,0.90323242113221,100.0,null,1,0.83986875,null,1175,\\\"ol\\\",5.6001375],[359.65087387087061,1.0,1218,0.0,true,1.0,0.7749323613123,100.0,null,1,5.040225,null,1177,\\\"ol\\\",18.11008125],[89.28395819871264,1.0,1484,0.0,true,1.0,0.9237604307034,100.0,null,1,1.0641375,null,1177,\\\"ol\\\",4.1947875],[95.57156088876283,1.0,1513,0.0,true,1.0,1.14956853598645,100.0,null,1,0.59990625,null,1177,\\\"ol\\\",4.05],[225.72493657280165,1.0,1230,0.0,true,1.0,0.88270441156103,100.0,null,1,1.8781875,null,1178,\\\"ol\\\",9.0568125],[474.08524282978402,1.0,1343,0.0,true,1.0,1.63710876330214,100.0,null,1,0.722925,null,1178,\\\"ol\\\",9.93718125],[439.50342803450798,1.0,1514,0.0,true,1.0,2.39921111863244,100.0,null,1,0.629775,null,1178,\\\"ol\\\",8.259975],[369.08227790594594,1.0,1516,0.0,true,1.0,0.88270441156103,100.0,null,1,3.40605,null,1178,\\\"ol\\\",15.489225],[521.99294354793369,1.0,1345,0.0,true,1.0,1.44945304422869,100.0,null,1,0.680124,null,1179,\\\"ol\\\",8.929696],[1509.02464561204465,1.0,1187,0.0,true,1.0,0.72361233738433,100.0,null,1,3.080025,null,1185,\\\"ol\\\",11.6802],[32.06677371925595,1.0,727,0.0,true,1.0,0.99560846420255,100.0,null,1,0.29008125,null,79,\\\"ol\\\",1.310175],[159.0763480582697,1.0,1499,0.0,true,1.0,0.65946230747437,100.0,null,1,2.2548375,null,1187,\\\"ol\\\",7.9531875],[18.86280807015056,1.0,1519,0.0,true,1.0,99999.0,100.0,null,1,0.18984375,null,1189,\\\"ol\\\",0.84999375],[267.38030439438415,1.0,1509,0.0,true,1.0,99999.0,100.0,null,1,4.470075,null,1190,\\\"ol\\\",13.290075],[25.57060027515216,1.0,1330,0.0,true,1.0,2.39904230276426,100.0,null,1,0.040432,null,1193,\\\"ol\\\",0.590596],[25.57060027515216,1.0,1330,0.0,true,1.0,2.39904230276426,100.0,null,1,0.040432,null,1192,\\\"ol\\\",0.609368],[566.51300237352177,1.0,1378,0.0,true,1.0,0.81342237925827,100.0,null,1,5.40016875,null,1195,\\\"ol\\\",26.38018125],[318.1526961165394,1.0,1218,0.0,true,1.0,0.83395038882946,100.0,null,1,1.99006875,null,1197,\\\"ol\\\",13.5097875],[32.06677371925595,1.0,1423,0.0,true,1.0,1.30096260657396,100.0,null,1,0.21009375,null,1202,\\\"ol\\\",1.40990625],[69.79238985955706,1.0,1465,0.0,true,1.0,0.99560846420255,100.0,null,1,0.62015625,null,1203,\\\"ol\\\",3.02788125],[165.36395074831992,1.0,1343,0.0,true,1.0,1.30096260657396,100.0,null,1,1.07983125,null,1202,\\\"ol\\\",7.23380625],[6.28760269005019,1.0,1413,0.0,true,1.0,1.45235667716146,100.0,null,1,0.010125,null,80,\\\"ol\\\",0.1002375],[38.35437640930614,1.0,1454,0.0,true,1.0,1.30096260657396,100.0,null,1,0.2399625,null,1203,\\\"ol\\\",1.59418125],[32.06677371925595,1.0,1442,0.0,true,1.0,1.0725885000945,100.0,null,1,0.326025,null,1204,\\\"ol\\\",1.48280625],[63.50478716950688,1.0,1343,0.0,true,1.0,1.30096260657396,100.0,null,1,0.42980625,null,1205,\\\"ol\\\",2.8998],[63.50478716950688,1.0,1343,0.0,true,1.0,1.30096260657396,100.0,null,1,0.42980625,null,1205,\\\"ol\\\",2.8998],[130.78213595304388,1.0,1343,0.0,true,1.0,2.39921111863244,100.0,null,1,0.22021875,null,1205,\\\"ol\\\",1.50001875],[6.28760269005019,1.0,1520,0.0,true,1.0,1.3882066472515,100.0,null,1,0.02986875,null,1206,\\\"ol\\\",0.1701],[305.57749073643902,1.0,1521,0.0,true,1.0,1.30096260657396,100.0,null,1,1.98804375,null,1209,\\\"ol\\\",13.23995625],[165.36395074831992,1.0,1328,0.0,true,1.0,1.12904052641527,100.0,null,1,1.03021875,null,1211,\\\"ol\\\",7.10015625],[1158.80517577624914,1.0,1302,0.0,true,1.0,0.68768832063475,100.0,null,1,0.11998125,null,1212,\\\"ol\\\",0.4201875],[38.35437640930614,1.0,1335,0.0,true,1.0,0.80059237327628,100.0,null,1,0.2298375,null,1215,\\\"ol\\\",1.0702125],[6.28760269005019,1.0,614,0.0,true,1.0,0.69795232542035,100.0,null,1,0.0698625,null,81,\\\"ol\\\",0.3898125],[25.15041076020075,1.0,1335,0.0,true,1.0,0.69795232542035,100.0,null,1,0.2298375,null,1214,\\\"ol\\\",1.0702125],[210.00592984767621,1.0,1503,0.0,true,1.0,1.28813260059197,100.0,null,1,1.32991875,null,1218,\\\"ol\\\",9.0001125],[114.4343689589134,1.0,1522,0.0,true,1.0,1.13417252880806,100.0,null,1,0.7401375,null,1219,\\\"ol\\\",5.1202125],[2613.27126087869692,1.0,1342,0.0,true,1.0,2.59959555416697,100.0,null,1,3.969556,null,1223,\\\"ol\\\",56.689996],[0.0,1.0,1229,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,1225,\\\"ol\\\",0.59990625],[0.0,1.0,1229,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,1228,\\\"ol\\\",0.59990625],[0.0,1.0,1229,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,1227,\\\"ol\\\",0.59990625],[0.0,1.0,1229,0.0,true,1.0,8.99896619576897,100.0,null,1,0.0010125,null,1226,\\\"ol\\\",0.59990625],[101.85916357881301,1.0,1420,0.0,true,1.0,99999.0,100.0,null,1,1.469925,null,1231,\\\"ol\\\",5.010075],[273.03914681542932,1.0,1430,0.0,true,1.0,99999.0,100.0,null,1,3.840075,null,1231,\\\"ol\\\",13.1301],[104.37420465483309,1.0,170,0.0,true,1.0,0.75953635413391,100.0,null,1,0.59281875,null,82,\\\"ol\\\",3.9700125],[1.25752053801004,1.0,1522,0.0,true,1.0,1.12904052641527,100.0,null,1,0.0070875,null,1233,\\\"ol\\\",0.05011875],[162.84890967229981,1.0,1511,0.0,true,1.0,1.05975849411251,100.0,null,1,1.42104375,null,1234,\\\"ol\\\",7.31278125],[381.65748328604627,1.0,1161,0.0,true,1.0,0.85447839840065,100.0,null,1,3.50983125,null,1236,\\\"ol\\\",16.91026875],[108.1467662688632,1.0,1455,0.0,true,1.0,1.15983254077205,100.0,null,1,0.70014375,null,1237,\\\"ol\\\",4.72989375],[76.07999254960724,1.0,1456,0.0,true,1.0,1.20858656350362,100.0,null,1,0.51991875,null,1237,\\\"ol\\\",3.45009375],[0.0,1.0,1523,0.0,true,1.0,0.84164839241865,100.0,null,1,0.02986875,null,1239,\\\"ol\\\",0.14985],[1094.90665143690308,1.0,1249,0.0,true,1.0,4.49877407123811,100.0,null,1,2.03604,null,1241,\\\"ol\\\",28.884332],[1094.90665143690308,1.0,1249,0.0,true,1.0,4.49877407123811,100.0,null,1,2.03604,null,1241,\\\"ol\\\",28.88],[311.86509342648924,1.0,1487,0.0,true,1.0,0.88783641395382,100.0,null,1,3.38985,null,1243,\\\"ol\\\",14.47014375],[197.29040729535504,1.0,1256,0.0,true,1.0,3.77860557756474,100.0,null,1,0.280136,null,1245,\\\"ol\\\",3.6822],[541.17089375429782,1.0,611,0.0,true,1.0,3.74062200722331,100.0,null,1,0.739328,null,7,\\\"ol\\\",11.569328],[243.95898437394726,1.0,839,0.0,true,1.0,1.02896647975573,100.0,null,1,1.119825,null,82,\\\"ol\\\",7.58311875],[197.29040729535504,1.0,1255,0.0,true,1.0,3.77860557756474,100.0,null,1,0.280136,null,1245,\\\"ol\\\",3.6822],[553.93779699342133,1.0,1352,0.0,true,1.0,1.16496454316484,100.0,null,1,2.89018125,null,1248,\\\"ol\\\",18.24980625],[626.87398819800353,1.0,1352,0.0,true,1.0,1.16496454316484,100.0,null,1,2.909925,null,1248,\\\"ol\\\",18.35004375],[496.64277948205017,1.0,1296,0.0,true,1.0,2.49779958565196,100.0,null,1,1.289492,null,1249,\\\"ol\\\",12.509372],[1722.04766680593661,1.0,1527,0.0,true,1.0,3.72238989345943,100.0,null,1,2.464908,null,1249,\\\"ol\\\",32.882768],[496.64277948205017,1.0,1296,0.0,true,1.0,2.49779958565196,100.0,null,1,1.289492,null,1249,\\\"ol\\\",12.509372],[649.40507250515736,1.0,1296,0.0,true,1.0,2.595037525726,100.0,null,1,1.68948,null,1249,\\\"ol\\\",15.390152],[553.95619389187402,1.0,1296,0.0,true,1.0,3.77860557756474,100.0,null,1,0.590596,null,1249,\\\"ol\\\",10.030024],[553.95619389187402,1.0,1296,0.0,true,1.0,3.77860557756474,100.0,null,1,0.590596,null,1249,\\\"ol\\\",10.030024],[846.69547980051243,1.0,1275,0.0,true,1.0,3.77860557756474,100.0,null,1,1.46566,null,1256,\\\"ol\\\",21.290336],[1063.23361488748651,1.0,1163,0.0,true,1.0,99999.0,100.0,null,1,0.34981875,null,83,\\\"ol\\\",1.310175],[846.69547980051243,1.0,1275,0.0,true,1.0,3.77860557756474,100.0,null,1,1.469992,null,1255,\\\"ol\\\",21.339432],[630.01778954302858,1.0,1496,0.0,true,1.0,1.43182866759027,100.0,null,1,4.11024375,null,1261,\\\"ol\\\",27.380025],[50.92958178940651,1.0,1316,0.0,true,1.0,0.90836442352501,100.0,null,1,0.54016875,null,1262,\\\"ol\\\",2.48011875],[6.28760269005019,1.0,1501,0.0,true,1.0,1.20858656350362,100.0,null,1,0.06024375,null,1262,\\\"ol\\\",0.3898125],[69.79238985955706,1.0,1524,0.0,true,1.0,0.97508045463137,100.0,null,1,0.629775,null,1272,\\\"ol\\\",3.18988125],[44.64197909935632,1.0,1444,0.0,true,1.0,1.47545068792904,100.0,null,1,0.309825,null,1274,\\\"ol\\\",2.05993125],[343.93186714574517,1.0,1351,0.0,true,1.0,1.18292655153963,100.0,null,1,2.2599,null,1277,\\\"ol\\\",15.65983125],[18.86280807015056,1.0,1308,0.0,true,1.0,3.49745963069093,100.0,null,1,0.02025,null,1284,\\\"ol\\\",0.49005],[0.0,1.0,1526,0.0,true,1.0,1.20858656350362,100.0,null,1,0.010125,null,1285,\\\"ol\\\",0.1002375],[0.0,1.0,1526,0.0,true,1.0,1.20858656350362,100.0,null,1,0.010125,null,1286,\\\"ol\\\",0.1002375],[948.7992459285731,1.0,1164,0.0,true,1.0,99999.0,100.0,null,1,0.34981875,null,83,\\\"ol\\\",1.310175],[25.15041076020075,1.0,1308,0.0,true,1.0,3.49745963069093,100.0,null,1,0.02986875,null,1294,\\\"ol\\\",0.53004375],[550.79399564839628,1.0,1318,0.0,true,1.0,0.86217640198984,100.0,null,1,5.47509375,null,1303,\\\"ol\\\",25.46386875],[184.85551908747544,1.0,1485,0.0,true,1.0,1.16496454316484,100.0,null,1,1.27018125,null,1306,\\\"ol\\\",8.06000625],[171.65155343837009,1.0,1374,0.0,true,1.0,1.49854469869663,100.0,null,1,0.159975,null,1310,\\\"ol\\\",0.99781875],[38.35437640930614,1.0,1375,0.0,true,1.0,1.39847065203709,100.0,null,1,0.12403125,null,1309,\\\"ol\\\",1.528875],[25.15041076020075,1.0,1501,0.0,true,1.0,1.20858656350362,100.0,null,1,0.180225,null,1316,\\\"ol\\\",1.2200625],[76.07999254960724,1.0,1528,0.0,true,1.0,1.3856406460551,100.0,null,1,0.18984375,null,1317,\\\"ol\\\",2.40013125],[187.99932043250055,1.0,1405,0.0,true,1.0,0.84678039481145,100.0,null,1,1.43015625,null,1321,\\\"ol\\\",6.5802375],[69.79238985955706,1.0,1416,0.0,true,1.0,1.08798450727289,100.0,null,1,0.74975625,null,1324,\\\"ol\\\",3.38985],[318.3098861837907,1.0,1369,0.0,true,1.0,2.39904230276426,100.0,null,1,0.810084,null,1330,\\\"ol\\\",8.170152],[859.48077993808852,1.0,541,0.0,true,1.0,2.60871161104891,100.0,null,1,2.349388,null,84,\\\"ol\\\",21.45062],[324.70253625257868,1.0,1370,0.0,true,1.0,2.39904230276426,100.0,null,1,0.810084,null,1330,\\\"ol\\\",8.18026],[114.4343689589134,1.0,1400,0.0,true,1.0,1.45235667716146,100.0,null,1,0.75988125,null,1335,\\\"ol\\\",5.07414375],[157.19006725125467,1.0,1438,0.0,true,1.0,1.3856406460551,100.0,null,1,1.02718125,null,1337,\\\"ol\\\",6.85108125],[356.44535038725041,1.0,1518,0.0,true,1.0,2.58896015447137,100.0,null,1,1.000692,null,1338,\\\"ol\\\",10.669716],[531.30242730924078,1.0,1440,0.0,true,1.0,0.90836442352501,100.0,null,1,5.4999,null,1341,\\\"ol\\\",25.54993125],[133.92593729806899,1.0,1423,0.0,true,1.0,1.30096260657396,100.0,null,1,0.87024375,null,1343,\\\"ol\\\",5.80010625],[178.56791639742528,1.0,1495,0.0,true,1.0,1.30096260657396,100.0,null,1,0.3999375,null,1343,\\\"ol\\\",4.039875],[108.1467662688632,1.0,1454,0.0,true,1.0,1.30096260657396,100.0,null,1,0.7259625,null,1343,\\\"ol\\\",4.83924375],[324.44029880658957,1.0,1355,0.0,true,1.0,1.03923048454133,100.0,null,1,2.1191625,null,1349,\\\"ol\\\",14.104125],[171.65155343837009,1.0,1457,0.0,true,1.0,1.30096260657396,100.0,null,1,1.10008125,null,1349,\\\"ol\\\",7.2100125],[929.35905827621991,1.0,541,0.0,true,1.0,2.59959555416697,100.0,null,1,2.420144,null,84,\\\"ol\\\",20.070156],[305.57749073643902,1.0,1479,0.0,true,1.0,1.26247258862798,100.0,null,1,2.08018125,null,1349,\\\"ol\\\",13.87985625],[82.99635550866246,1.0,1521,0.0,true,1.0,1.26247258862798,100.0,null,1,0.5599125,null,1349,\\\"ol\\\",3.74979375],[101.84152868207153,1.0,1497,0.0,true,1.0,2.71354626519124,100.0,null,1,0.356668,null,1357,\\\"ol\\\",5.038116],[455.22243475963353,1.0,1367,0.0,true,1.0,0.94428844027459,100.0,null,1,0.4201875,null,1363,\\\"ol\\\",3.570075],[32.06677371925595,1.0,1427,0.0,true,1.0,0.89296841634662,100.0,null,1,0.37006875,null,1364,\\\"ol\\\",1.58000625],[76.07999254960724,1.0,1477,0.0,true,1.0,1.3856406460551,100.0,null,1,0.51890625,null,1363,\\\"ol\\\",3.48705],[44.64197909935632,1.0,1489,0.0,true,1.0,0.90323242113221,100.0,null,1,0.27995625,null,1363,\\\"ol\\\",1.81996875],[38.35437640930614,1.0,1490,0.0,true,1.0,0.90323242113221,100.0,null,1,0.26983125,null,1363,\\\"ol\\\",1.80984375],[178.56791639742528,1.0,1508,0.0,true,1.0,0.91349642591781,100.0,null,1,0.42980625,null,1363,\\\"ol\\\",4.02975],[32.06677371925595,1.0,1426,0.0,true,1.0,1.03923048454133,100.0,null,1,0.37006875,null,1364,\\\"ol\\\",1.58000625],[229.49749818683179,1.0,508,0.0,true,1.0,1.0777205024873,100.0,null,1,1.55975625,null,85,\\\"ol\\\",10.2697875],[178.56791639742528,1.0,1507,0.0,true,1.0,0.91349642591781,100.0,null,1,0.42980625,null,1364,\\\"ol\\\",4.16998125],[76.07999254960724,1.0,1483,0.0,true,1.0,2.13747899659981,100.0,null,1,0.18984375,null,1364,\\\"ol\\\",1.88983125],[324.44029880658957,1.0,1456,0.0,true,1.0,0.98277845822056,100.0,null,1,2.08018125,null,1366,\\\"ol\\\",14.12994375],[140.21353998811912,1.0,1412,0.0,true,1.0,1.03923048454133,100.0,null,1,0.969975,null,1374,\\\"ol\\\",4.71976875],[114.4343689589134,1.0,1493,0.0,true,1.0,1.49854469869663,100.0,null,1,0.2602125,null,1374,\\\"ol\\\",2.45986875],[146.50114267816934,1.0,1411,0.0,true,1.0,0.69795232542035,100.0,null,1,1.119825,null,1374,\\\"ol\\\",5.1202125],[50.92958178940651,1.0,1452,0.0,true,1.0,0.70308432781314,100.0,null,1,0.479925,null,1374,\\\"ol\\\",2.3297625],[50.92958178940651,1.0,1453,0.0,true,1.0,1.03923048454133,100.0,null,1,0.46018125,null,1375,\\\"ol\\\",2.21990625],[0.0,1.0,1382,0.0,true,1.0,99999.0,100.0,null,1,0.0010125,null,1381,\\\"ol\\\",0.59990625],[0.0,1.0,1382,0.0,true,1.0,99999.0,100.0,null,1,0.0010125,null,1380,\\\"ol\\\",0.59990625],[184.85551908747544,1.0,853,0.0,true,1.0,1.12904052641527,100.0,null,1,1.2200625,null,85,\\\"ol\\\",8.1151875],[0.0,1.0,1383,0.0,true,1.0,99999.0,100.0,null,1,0.0010125,null,1379,\\\"ol\\\",0.59990625],[751.24660118722898,1.0,1401,0.0,true,1.0,3.45650490106947,100.0,null,1,1.627388,null,1397,\\\"ol\\\",20.841252],[12.57520538010037,1.0,1530,0.0,true,1.0,0.69795232542035,100.0,null,1,0.10985625,null,1404,\\\"ol\\\",0.500175],[31.12363331574842,1.0,1492,0.0,true,1.0,99999.0,100.0,null,1,0.6201,null,1410,\\\"ol\\\",1.770075],[25.15041076020075,1.0,1474,0.0,true,1.0,1.12390852402247,100.0,null,1,0.180225,null,1435,\\\"ol\\\",1.2200625],[57.2171844794567,1.0,1519,0.0,true,1.0,1.29069860178836,100.0,null,1,0.34981875,null,1503,\\\"ol\\\",2.36975625],[0.0,1.0,7,0.0,true,1.0,1.8019405769971,100.0,null,1,0.420204,null,1556,\\\"ol\\\",44.499748],[0.0,1.0,7,0.0,true,1.0,1.80497926262441,100.0,null,1,0.420204,null,1579,\\\"ol\\\",44.499748],[0.0,1.0,37,0.0,true,1.0,1.8019405769971,100.0,null,1,0.280136,null,1531,\\\"ol\\\",45.20008800000001],[0.0,1.0,37,0.0,true,1.0,1.80345991981075,100.0,null,1,0.31046,null,1580,\\\"ol\\\",46.20078],[956.34436915663355,1.0,1276,0.0,true,1.0,0.96994845223857,100.0,null,1,0.0891,null,86,\\\"ol\\\",0.70115625],[0.0,1.0,105,0.0,true,1.0,0.91160568819415,100.0,null,1,0.680124,null,1581,\\\"ol\\\",70.600048],[0.0,1.0,117,0.0,true,1.0,1.8019405769971,100.0,null,1,0.099636,null,1532,\\\"ol\\\",42.300536],[0.0,1.0,117,0.0,true,1.0,1.8019405769971,100.0,null,1,0.25992,null,1557,\\\"ol\\\",45.50044],[0.0,1.0,164,0.0,true,1.0,0.92072174507609,100.0,null,1,0.399988,null,1558,\\\"ol\\\",68.60010800000001],[0.0,1.0,196,0.0,true,1.0,1.8019405769971,100.0,null,1,0.099636,null,1533,\\\"ol\\\",42.300536],[0.0,1.0,196,0.0,true,1.0,1.79890189136978,100.0,null,1,0.25992,null,1559,\\\"ol\\\",45.50044],[0.0,1.0,243,0.0,true,1.0,0.92072174507609,100.0,null,1,0.430312,null,1534,\\\"ol\\\",69.899708],[0.0,1.0,243,0.0,true,1.0,0.8462739472069,100.0,null,1,0.550164,null,1560,\\\"ol\\\",68.90046],[0.0,1.0,254,0.0,true,1.0,1.77459240635127,100.0,null,1,0.290244,null,1535,\\\"ol\\\",38.175028],[0.0,1.0,253,0.0,true,1.0,1.79890189136978,100.0,null,1,0.239704,null,1582,\\\"ol\\\",55.29942399999999],[146.50114267816934,1.0,1328,0.0,true,1.0,1.12904052641527,100.0,null,1,0.91985625,null,86,\\\"ol\\\",6.4000125],[0.0,1.0,254,0.0,true,1.0,1.79890189136978,100.0,null,1,0.270028,null,1593,\\\"ol\\\",50.79992000000001],[0.0,1.0,253,0.0,true,1.0,1.79890189136978,100.0,null,1,0.25992,null,1602,\\\"ol\\\",50.09958],[0.0,1.0,272,0.0,true,1.0,0.92072174507609,100.0,null,1,0.57038,null,1536,\\\"ol\\\",71.00003599999999],[0.0,1.0,272,0.0,true,1.0,0.92072174507609,100.0,null,1,0.05054,null,1561,\\\"ol\\\",69.99934399999999],[0.0,1.0,285,0.0,true,1.0,1.8019405769971,100.0,null,1,0.119852,null,1583,\\\"ol\\\",51.599896],[0.0,1.0,302,0.0,true,1.0,1.8019405769971,100.0,null,1,0.249812,null,1584,\\\"ol\\\",50.19921600000001],[0.0,1.0,362,0.0,true,1.0,0.88273817473466,100.0,null,1,0.349448,null,1603,\\\"ol\\\",45.39936],[0.0,1.0,411,0.0,true,1.0,1.79890189136978,100.0,null,1,0.089528,null,1537,\\\"ol\\\",47.50038],[0.0,1.0,432,0.0,true,1.0,1.8019405769971,100.0,null,1,0.249812,null,1594,\\\"ol\\\",48.700344],[0.0,1.0,432,0.0,true,1.0,1.8019405769971,100.0,null,1,0.089528,null,1604,\\\"ol\\\",47.600016],[143.98610160214926,1.0,1328,0.0,true,1.0,1.28813260059197,100.0,null,1,0.94415625,null,86,\\\"ol\\\",6.3291375],[0.0,1.0,453,0.0,true,1.0,1.80345991981075,100.0,null,1,0.270028,null,1538,\\\"ol\\\",49.50032],[0.0,1.0,453,0.0,true,1.0,0.92072174507609,100.0,null,1,0.249812,null,1562,\\\"ol\\\",76.800584],[0.0,1.0,541,0.0,true,1.0,1.79890189136978,100.0,null,1,0.069312,null,1563,\\\"ol\\\",42.700524],[0.0,1.0,591,0.0,true,1.0,1.8019405769971,100.0,null,1,0.229596,null,1539,\\\"ol\\\",44.999372],[0.0,1.0,692,0.0,true,1.0,1.8019405769971,100.0,null,1,0.270028,null,1564,\\\"ol\\\",44.999372],[0.0,1.0,692,0.0,true,1.0,1.8019405769971,100.0,null,1,0.270028,null,1585,\\\"ol\\\",45.39936],[0.0,1.0,746,0.0,true,1.0,0.91160568819415,100.0,null,1,0.170392,null,1586,\\\"ol\\\",68.699744],[0.0,1.0,758,0.0,true,1.0,0.83108051907033,100.0,null,1,0.060648,null,1540,\\\"ol\\\",77.60056],[0.0,1.0,768,0.0,true,1.0,1.8019405769971,100.0,null,1,0.280136,null,1541,\\\"ol\\\",55.99976400000001],[0.0,1.0,769,0.0,true,1.0,1.8019405769971,100.0,null,1,0.270028,null,1565,\\\"ol\\\",50.39993200000001],[420.15141486586219,1.0,864,0.0,true,1.0,2.49779958565196,100.0,null,1,1.598508,null,7,\\\"ol\\\",13.25592],[114.59155902616465,1.0,275,0.0,true,1.0,99999.0,100.0,null,1,1.66995,null,87,\\\"ol\\\",5.510025],[0.0,1.0,784,0.0,true,1.0,0.92072174507609,100.0,null,1,0.359556,null,1542,\\\"ol\\\",69.300448],[0.0,1.0,784,0.0,true,1.0,0.92072174507609,100.0,null,1,0.730664,null,1566,\\\"ol\\\",67.59941600000001],[0.0,1.0,798,0.0,true,1.0,1.8019405769971,100.0,null,1,0.270028,null,1543,\\\"ol\\\",55.29942399999999],[0.0,1.0,798,0.0,true,1.0,0.92072174507609,100.0,null,1,0.540056,null,1567,\\\"ol\\\",77.20057199999999],[0.0,1.0,798,0.0,true,1.0,1.8019405769971,100.0,null,1,0.140068,null,1587,\\\"ol\\\",46.30041600000001],[0.0,1.0,798,0.0,true,1.0,1.8019405769971,100.0,null,1,0.280136,null,1595,\\\"ol\\\",55.50013999999999],[0.0,1.0,805,0.0,true,1.0,1.8019405769971,100.0,null,1,0.140068,null,1544,\\\"ol\\\",42.400172],[0.0,1.0,805,0.0,true,1.0,1.8019405769971,100.0,null,1,0.140068,null,1568,\\\"ol\\\",42.000184],[0.0,1.0,824,0.0,true,1.0,1.80345991981075,100.0,null,1,0.270028,null,1569,\\\"ol\\\",55.50013999999999],[0.0,1.0,823,0.0,true,1.0,1.80345991981075,100.0,null,1,0.280136,null,1588,\\\"ol\\\",49.999944],[387.63070584159396,1.0,458,0.0,true,1.0,99999.0,100.0,null,1,6.3801,null,87,\\\"ol\\\",18.8901],[0.0,1.0,823,0.0,true,1.0,1.80345991981075,100.0,null,1,0.31046,null,1596,\\\"ol\\\",50.39993200000001],[0.0,1.0,840,0.0,true,1.0,0.86146737534347,100.0,null,1,0.550164,null,1545,\\\"ol\\\",73.09961200000001],[0.0,1.0,840,0.0,true,1.0,0.88273817473466,100.0,null,1,0.529948,null,1570,\\\"ol\\\",72.999976],[0.0,1.0,881,0.0,true,1.0,1.79890189136978,100.0,null,1,0.12996,null,1546,\\\"ol\\\",42.000184],[0.0,1.0,881,0.0,true,1.0,1.79890189136978,100.0,null,1,0.280136,null,1571,\\\"ol\\\",45.100452],[0.0,1.0,1250,0.0,true,1.0,1.20858656350362,100.0,null,1,0.06024375,null,886,\\\"ol\\\",4.5997875],[0.0,1.0,999,0.0,true,1.0,1.79890189136978,100.0,null,1,0.320568,null,1547,\\\"ol\\\",50.79992000000001],[0.0,1.0,999,0.0,true,1.0,1.79890189136978,100.0,null,1,0.07942,null,1572,\\\"ol\\\",47.299664],[0.0,1.0,1000,0.0,true,1.0,1.79890189136978,100.0,null,1,0.290244,null,1589,\\\"ol\\\",50.19921600000001],[0.0,1.0,1000,0.0,true,1.0,1.79890189136978,100.0,null,1,0.280136,null,1597,\\\"ol\\\",49.299604],[280.11269984173583,1.0,711,0.0,true,1.0,99999.0,100.0,null,1,3.7899,null,87,\\\"ol\\\",13.160025],[0.0,1.0,1021,0.0,true,1.0,1.8019405769971,100.0,null,1,0.1805,null,1548,\\\"ol\\\",48.000004],[0.0,1.0,1101,0.0,true,1.0,0.91160568819415,100.0,null,1,0.399988,null,1549,\\\"ol\\\",69.19936799999999],[0.0,1.0,1101,0.0,true,1.0,0.91160568819415,100.0,null,1,0.51984,null,1573,\\\"ol\\\",71.59929600000001],[0.0,1.0,1134,0.0,true,1.0,1.8019405769971,100.0,null,1,0.270028,null,1550,\\\"ol\\\",47.600016],[0.0,1.0,1140,0.0,true,1.0,1.11621052043328,100.0,null,1,0.4100625,null,1551,\\\"ol\\\",-3.9497625],[0.0,1.0,1140,0.0,true,1.0,1.11621052043328,100.0,null,1,0.4100625,null,1574,\\\"ol\\\",-3.9497625],[0.0,1.0,1151,0.0,true,1.0,1.8019405769971,100.0,null,1,0.089528,null,1552,\\\"ol\\\",42.700524],[0.0,1.0,1158,0.0,true,1.0,0.91160568819415,100.0,null,1,0.290244,null,1590,\\\"ol\\\",80.000488],[0.0,1.0,1157,0.0,true,1.0,0.91160568819415,100.0,null,1,0.619476,null,1598,\\\"ol\\\",77.60056],[0.0,1.0,1196,0.0,true,1.0,0.8462739472069,100.0,null,1,0.349448,null,1605,\\\"ol\\\",68.500472],[134.39750749982272,1.0,1312,0.0,true,1.0,99999.0,100.0,null,1,2.040075,null,87,\\\"ol\\\",6.329925],[0.0,1.0,1241,0.0,true,1.0,1.8019405769971,100.0,null,1,0.249812,null,1553,\\\"ol\\\",44.999372],[0.0,1.0,1241,0.0,true,1.0,1.78370846323321,100.0,null,1,0.12996,null,1575,\\\"ol\\\",42.400172],[0.0,1.0,1275,0.0,true,1.0,1.80497926262441,100.0,null,1,0.239704,null,1591,\\\"ol\\\",50.700284],[0.0,1.0,1275,0.0,true,1.0,1.80497926262441,100.0,null,1,0.290244,null,1599,\\\"ol\\\",50.300296],[0.0,1.0,1314,0.0,true,1.0,0.92072174507609,100.0,null,1,0.020216,null,1554,\\\"ol\\\",76.299516],[0.0,1.0,1329,0.0,true,1.0,1.8019405769971,100.0,null,1,0.140068,null,1576,\\\"ol\\\",42.09982],[0.0,1.0,1365,0.0,true,1.0,1.8019405769971,100.0,null,1,0.07942,null,1555,\\\"ol\\\",47.299664],[0.0,1.0,1365,0.0,true,1.0,1.8019405769971,100.0,null,1,0.099636,null,1577,\\\"ol\\\",47.50038],[0.0,1.0,1365,0.0,true,1.0,1.8019405769971,100.0,null,1,0.290244,null,1592,\\\"ol\\\",50.300296],[0.0,1.0,1365,0.0,true,1.0,1.8019405769971,100.0,null,1,0.239704,null,1600,\\\"ol\\\",50.300296],[44.64197909935632,1.0,1414,0.0,true,1.0,1.20858656350362,100.0,null,1,0.30020625,null,88,\\\"ol\\\",2.0300625],[0.0,1.0,1365,0.0,true,1.0,1.8019405769971,100.0,null,1,0.300352,null,1606,\\\"ol\\\",55.800492],[0.0,1.0,1376,0.0,true,1.0,1.79890189136978,100.0,null,1,0.270028,null,1578,\\\"ol\\\",55.900128],[0.0,1.0,1377,0.0,true,1.0,1.79890189136978,100.0,null,1,0.040432,null,1601,\\\"ol\\\",47.50038],[0.0,1.0,1377,0.0,true,1.0,0.91920240226243,100.0,null,1,0.33934,null,1607,\\\"ol\\\",76.99985600000001],[3.08610692975974,1.0,748,0.0,true,1.0,2.99918271415874,100.0,null,1,0.00722,null,1856,\\\"ol\\\",0.0722],[3.08610692975974,1.0,748,0.0,true,1.0,2.99918271415874,100.0,null,1,0.00722,null,1857,\\\"ol\\\",0.0722],[159.0763480582697,1.0,963,0.0,true,1.0,1.02896647975573,100.0,null,1,1.1451375,null,1858,\\\"ol\\\",6.82981875],[388.40860073119052,1.0,721,0.0,true,1.0,2.23951130733029,100.0,null,1,0.785536,null,1859,\\\"ol\\\",9.879848],[184.85551908747544,1.0,32,0.0,true,1.0,1.20602056230722,100.0,null,1,1.1248875,null,1860,\\\"ol\\\",7.150275],[222.86100757050716,1.0,1158,0.0,true,1.0,2.39904230276426,100.0,null,1,0.464968,null,1861,\\\"ol\\\",4.545712],[353.36327118082045,1.0,369,0.0,true,1.0,99999.0,100.0,null,1,5.24019375,null,89,\\\"ol\\\",16.39996875],[66.64858851453198,1.0,834,0.0,true,1.0,1.29839660537756,100.0,null,1,0.39538125,null,1862,\\\"ol\\\",3.16254375],[18.86280807015056,1.0,867,0.0,true,1.0,1.29839660537756,100.0,null,1,0.11745,null,1863,\\\"ol\\\",0.9396],[662.19037264273345,1.0,774,0.0,true,1.0,2.23951130733029,100.0,null,1,0.954484,null,1864,\\\"ol\\\",11.684848],[246.66811817151091,1.0,68,0.0,true,1.0,2.59959555416697,100.0,null,1,0.53428,null,1865,\\\"ol\\\",6.785356],[275.32482537642278,1.0,746,0.0,true,1.0,1.90373654551211,100.0,null,1,0.785536,null,1866,\\\"ol\\\",8.214916],[253.06076824029896,1.0,1158,0.0,true,1.0,1.99945514277249,100.0,null,1,0.659908,null,1867,\\\"ol\\\",7.455372],[205.6046079646411,1.0,957,0.0,true,1.0,0.86217640198984,100.0,null,1,2.21484375,null,1868,\\\"ol\\\",10.1948625],[54.0733831344316,1.0,1485,0.0,true,1.0,1.16496454316484,100.0,null,1,0.38475,null,1869,\\\"ol\\\",2.28976875],[926.2729513464601,1.0,206,0.0,true,1.0,2.39904230276426,100.0,null,1,1.568184,null,1870,\\\"ol\\\",23.888092],[15.71900672512547,1.0,1382,0.0,true,1.0,1.28813260059197,100.0,null,1,0.536625,null,1871,\\\"ol\\\",2.97624375],[257.79171029205764,1.0,1470,0.0,true,1.0,99999.0,100.0,null,1,4.6301625,null,89,\\\"ol\\\",13.0501125],[111.32028568061932,1.0,857,0.0,true,1.0,2.99918271415874,100.0,null,1,0.381216,null,1872,\\\"ol\\\",4.102404],[159.0763480582697,1.0,1178,0.0,true,1.0,0.73900834456272,100.0,null,1,0.8353125,null,1873,\\\"ol\\\",3.84091875],[284.80358237497063,1.0,1344,0.0,true,1.0,2.71962363644587,100.0,null,1,0.369664,null,1874,\\\"ol\\\",5.134864],[284.80358237497063,1.0,1345,0.0,true,1.0,2.71962363644587,100.0,null,1,0.365332,null,1875,\\\"ol\\\",5.134864],[173.53783424538514,1.0,299,0.0,true,1.0,1.18292655153963,100.0,null,1,1.545075,null,1876,\\\"ol\\\",11.24026875],[280.83573060813666,1.0,33,0.0,true,1.0,2.46741272937882,100.0,null,1,0.785536,null,1877,\\\"ol\\\",8.46906],[248.21117163639076,1.0,1157,0.0,true,1.0,2.25926276390783,100.0,null,1,0.677236,null,1878,\\\"ol\\\",7.5449],[404.29285297022693,1.0,338,0.0,true,1.0,0.82881838643666,100.0,null,1,2.828925,null,1879,\\\"ol\\\",17.56738125],[600.90910646607563,1.0,6,0.0,true,1.0,2.36865544649112,100.0,null,1,1.244728,null,1880,\\\"ol\\\",28.299512],[600.90910646607563,1.0,7,0.0,true,1.0,2.36865544649112,100.0,null,1,1.244728,null,1881,\\\"ol\\\",28.299512],[534.77824368550978,1.0,916,0.0,true,1.0,3.77860557756474,100.0,null,1,0.57038,null,91,\\\"ol\\\",9.599712],[305.57749073643902,1.0,339,0.0,true,1.0,0.82881838643666,100.0,null,1,2.21484375,null,1882,\\\"ol\\\",13.57003125],[138.43393942065134,1.0,1357,0.0,true,1.0,1.99945514277249,100.0,null,1,0.479408,null,1883,\\\"ol\\\",5.794772],[111.2905676138883,1.0,546,0.0,true,1.0,1.09824851205849,100.0,null,1,0.70520625,null,1884,\\\"ol\\\",4.7050875],[111.2905676138883,1.0,546,0.0,true,1.0,1.09824851205849,100.0,null,1,0.70520625,null,1885,\\\"ol\\\",4.71015],[50.92076434103576,1.0,206,0.0,true,1.0,2.09973176847385,100.0,null,1,0.089528,null,1886,\\\"ol\\\",1.23462],[673.21218310616121,1.0,84,0.0,true,1.0,2.46741272937882,100.0,null,1,1.506092,null,1887,\\\"ol\\\",16.435608],[668.36258650225295,1.0,932,0.0,true,1.0,3.77860557756474,100.0,null,1,0.710448,null,91,\\\"ol\\\",12.05018],[1190.5759662594553,1.0,1042,0.0,true,1.0,3.77860557756474,100.0,null,1,1.729912,null,90,\\\"ol\\\",22.669356],[139.97699288553122,1.0,660,0.0,true,1.0,3.77860557756474,100.0,null,1,0.20938,null,1,\\\"ol\\\",2.710388],[38.13546420345968,1.0,99,0.0,true,1.0,1.66368038095432,100.0,null,1,0.089528,null,6,\\\"ol\\\",1.070004],[611.04917209242922,1.0,1086,0.0,true,1.0,3.77860557756474,100.0,null,1,1.059896,null,91,\\\"ol\\\",15.339612],[1483.31525216809382,1.0,1260,0.0,true,1.0,3.77860557756474,100.0,null,1,2.135676,null,90,\\\"ol\\\",28.080024],[305.52458604621461,1.0,1323,0.0,true,1.0,3.77860557756474,100.0,null,1,0.44042,null,90,\\\"ol\\\",5.7399],[534.77824368550978,1.0,917,0.0,true,1.0,3.77860557756474,100.0,null,1,0.57038,null,90,\\\"ol\\\",9.589604],[668.36258650225295,1.0,932,0.0,true,1.0,3.77860557756474,100.0,null,1,0.710448,null,90,\\\"ol\\\",12.040072],[1184.18331619066726,1.0,1042,0.0,true,1.0,3.77860557756474,100.0,null,1,1.709696,null,91,\\\"ol\\\",22.480192],[611.04917209242922,1.0,1086,0.0,true,1.0,3.77860557756474,100.0,null,1,1.059896,null,90,\\\"ol\\\",15.339612],[1483.31525216809382,1.0,1259,0.0,true,1.0,3.77860557756474,100.0,null,1,2.140008,null,91,\\\"ol\\\",28.110348],[305.52458604621461,1.0,1323,0.0,true,1.0,3.77860557756474,100.0,null,1,0.44042,null,91,\\\"ol\\\",5.750008],[528.38559361672174,1.0,919,0.0,true,1.0,3.77860557756474,100.0,null,1,0.560272,null,90,\\\"ol\\\",9.5304],[541.17089375429782,1.0,611,0.0,true,1.0,3.74062200722331,100.0,null,1,0.739328,null,7,\\\"ol\\\",11.579436],[528.38559361672174,1.0,918,0.0,true,1.0,3.77860557756474,100.0,null,1,0.560272,null,91,\\\"ol\\\",9.520292],[146.50114267816934,1.0,1124,0.0,true,1.0,1.12647452521887,100.0,null,1,0.91985625,null,92,\\\"ol\\\",6.09980625],[267.22311432713292,1.0,144,0.0,true,1.0,1.47545068792904,100.0,null,1,1.76985,null,93,\\\"ol\\\",11.77993125],[445.63384065730691,1.0,665,0.0,true,1.0,99999.0,100.0,null,1,6.797925,null,94,\\\"ol\\\",23.74605],[291.43038468382616,1.0,684,0.0,true,1.0,99999.0,100.0,null,1,4.38705,null,94,\\\"ol\\\",15.102],[470.94144148475897,1.0,685,0.0,true,1.0,1.02126847616654,100.0,null,1,3.1701375,null,95,\\\"ol\\\",20.67980625],[18.86280807015056,1.0,1212,0.0,true,1.0,99999.0,100.0,null,1,0.010125,null,96,\\\"ol\\\",0.1002375],[114.4343689589134,1.0,604,0.0,true,1.0,0.91606242711421,100.0,null,1,0.9801,null,97,\\\"ol\\\",6.48],[50.92958178940651,1.0,222,0.0,true,1.0,99999.0,100.0,null,1,0.010125,null,100,\\\"ol\\\",0.1002375],[1387.67391369407619,1.0,937,0.0,true,1.0,0.73900834456272,100.0,null,1,0.14985,null,100,\\\"ol\\\",0.500175],[405.82306126340626,1.0,611,0.0,true,1.0,2.17721825197035,100.0,null,1,1.664932,null,6,\\\"ol\\\",18.949612],[120.72197164896357,1.0,223,0.0,true,1.0,0.99047646180976,100.0,null,1,0.04303125,null,101,\\\"ol\\\",0.1002375],[191.14312177752566,1.0,531,0.0,true,1.0,1.11364451923688,100.0,null,1,1.25904375,null,102,\\\"ol\\\",8.349075],[25.15041076020075,1.0,616,0.0,true,1.0,0.94942044266738,100.0,null,1,0.44195625,null,102,\\\"ol\\\",1.80376875],[276.65451836220819,1.0,754,0.0,true,1.0,1.30096260657396,100.0,null,1,1.80376875,null,102,\\\"ol\\\",11.9890125],[210.00592984767621,1.0,1039,0.0,true,1.0,0.98277845822056,100.0,null,1,1.379025,null,102,\\\"ol\\\",9.167175],[25.15041076020075,1.0,615,0.0,true,1.0,0.94942044266738,100.0,null,1,0.44195625,null,102,\\\"ol\\\",1.80376875],[713.01414505169112,1.0,937,0.0,true,1.0,0.84934639600785,100.0,null,1,0.13010625,null,103,\\\"ol\\\",0.4698],[191.14312177752566,1.0,118,0.0,true,1.0,0.78776236729429,100.0,null,1,1.15981875,null,104,\\\"ol\\\",5.0301],[375.36988059599616,1.0,855,0.0,true,1.0,0.99817446539895,100.0,null,1,2.11005,null,104,\\\"ol\\\",14.6397375],[802.29810325040364,1.0,1102,0.0,true,1.0,1.49854469869663,100.0,null,1,1.0398375,null,104,\\\"ol\\\",12.49981875],[452.07863341460842,1.0,110,0.0,true,1.0,0.84934639600785,100.0,null,1,0.0799875,null,8,\\\"ol\\\",0.3402],[381.65748328604627,1.0,1144,0.0,true,1.0,0.88270441156103,100.0,null,1,2.46999375,null,104,\\\"ol\\\",16.46983125],[420.01185969535243,1.0,1385,0.0,true,1.0,1.09824851205849,100.0,null,1,2.6800875,null,104,\\\"ol\\\",18.7302375],[108.1467662688632,1.0,1417,0.0,true,1.0,1.09824851205849,100.0,null,1,0.7198875,null,104,\\\"ol\\\",5.00985],[2183.64108901428744,1.0,542,0.0,true,1.0,3.0994593398601,100.0,null,1,3.130592,null,105,\\\"ol\\\",42.219672],[846.69547980051243,1.0,583,0.0,true,1.0,2.39904230276426,100.0,null,1,2.119792,null,105,\\\"ol\\\",21.53004],[1387.86637355481048,1.0,758,0.0,true,1.0,2.25926276390783,100.0,null,1,3.579676,null,105,\\\"ol\\\",40.650044],[719.28335084328876,1.0,1103,0.0,true,1.0,2.09973176847385,100.0,null,1,1.03968,null,105,\\\"ol\\\",13.66024],[801.50605690045904,1.0,584,0.0,true,1.0,2.39904230276426,100.0,null,1,2.05048,null,105,\\\"ol\\\",23.34948],[1387.86637355481048,1.0,758,0.0,true,1.0,2.25926276390783,100.0,null,1,3.589784,null,105,\\\"ol\\\",40.67026],[1073.3039029285851,1.0,1196,0.0,true,1.0,3.0994593398601,100.0,null,1,1.709696,null,105,\\\"ol\\\",23.209412],[12.57520538010037,1.0,1109,0.0,true,1.0,0.68768832063475,100.0,null,1,0.02278125,null,8,\\\"ol\\\",0.04505625],[119.46445111095355,1.0,839,0.0,true,1.0,99999.0,100.0,null,1,0.26375625,null,106,\\\"ol\\\",1.17196875],[12.57520538010037,1.0,140,0.0,true,1.0,1.03923048454133,100.0,null,1,0.0901125,null,107,\\\"ol\\\",0.46018125],[184.85551908747544,1.0,218,0.0,true,1.0,1.05975849411251,100.0,null,1,1.2200625,null,108,\\\"ol\\\",7.9450875],[525.01482461919056,1.0,763,0.0,true,1.0,1.05975849411251,100.0,null,1,3.4799625,null,108,\\\"ol\\\",22.66025625],[547.65019430337122,1.0,754,0.0,true,1.0,2.13234699420702,100.0,null,1,0.77000625,null,109,\\\"ol\\\",10.9998],[458.36623610465858,1.0,1514,0.0,true,1.0,2.39921111863244,100.0,null,1,0.66015,null,109,\\\"ol\\\",8.71003125],[942.51164323852299,1.0,290,0.0,true,1.0,0.84934639600785,100.0,null,1,0.1701,null,110,\\\"ol\\\",0.69001875],[910.44486951926706,1.0,364,0.0,true,1.0,0.86987440557904,100.0,null,1,0.0901125,null,110,\\\"ol\\\",0.7198875],[137.06973864309407,1.0,1324,0.0,true,1.0,1.10851251684408,100.0,null,1,1.140075,null,111,\\\"ol\\\",6.05019375],[63.50478716950688,1.0,1416,0.0,true,1.0,1.10851251684408,100.0,null,1,0.3999375,null,111,\\\"ol\\\",2.69983125],[343.93186714574517,1.0,339,0.0,true,1.0,1.16753054436124,100.0,null,1,2.419875,null,9,\\\"ol\\\",14.4898875],[114.4343689589134,1.0,386,0.0,true,1.0,1.3856406460551,100.0,null,1,0.75988125,null,112,\\\"ol\\\",5.07009375],[251.50410760200745,1.0,405,0.0,true,1.0,1.3856406460551,100.0,null,1,1.57089375,null,112,\\\"ol\\\",10.7051625],[127.63833460801877,1.0,1318,0.0,true,1.0,1.3856406460551,100.0,null,1,0.820125,null,112,\\\"ol\\\",5.44978125],[388.57384624510155,1.0,1495,0.0,true,1.0,1.3856406460551,100.0,null,1,0.91479375,null,112,\\\"ol\\\",8.70800625],[18.86280807015056,1.0,128,0.0,true,1.0,1.39847065203709,100.0,null,1,0.10985625,null,112,\\\"ol\\\",0.7300125],[127.63833460801877,1.0,1318,0.0,true,1.0,1.37281064007311,100.0,null,1,0.820125,null,112,\\\"ol\\\",5.4300375],[25.15041076020075,1.0,127,0.0,true,1.0,1.39847065203709,100.0,null,1,0.06024375,null,112,\\\"ol\\\",0.5497875],[719.28335084328876,1.0,637,0.0,true,1.0,3.77860557756474,100.0,null,1,1.03968,null,113,\\\"ol\\\",13.650132],[1989.43678864869162,1.0,755,0.0,true,1.0,2.39904230276426,100.0,null,1,4.629464,null,113,\\\"ol\\\",51.05984],[611.04917209242922,1.0,1344,0.0,true,1.0,3.77860557756474,100.0,null,1,0.889504,null,113,\\\"ol\\\",11.629976],[343.93186714574517,1.0,338,0.0,true,1.0,1.16753054436124,100.0,null,1,2.419875,null,9,\\\"ol\\\",14.47014375],[713.11113698376937,1.0,637,0.0,true,1.0,3.77860557756474,100.0,null,1,1.029572,null,113,\\\"ol\\\",13.550496],[611.04917209242922,1.0,1345,0.0,true,1.0,3.77860557756474,100.0,null,1,0.889504,null,113,\\\"ol\\\",11.640084],[19.17795020636412,1.0,129,0.0,true,1.0,1.39931473137801,100.0,null,1,0.05054,null,113,\\\"ol\\\",0.540056],[792.86669921532837,1.0,972,0.0,true,1.0,1.00330646779175,100.0,null,1,6.78020625,null,114,\\\"ol\\\",35.21019375],[799.15430190537859,1.0,1011,0.0,true,1.0,1.05719249291611,100.0,null,1,6.82981875,null,114,\\\"ol\\\",35.62025625],[2066.10624395049126,1.0,830,0.0,true,1.0,1.18292655153963,100.0,null,1,0.990225,null,116,\\\"ol\\\",5.29993125],[1680.67619905041465,1.0,1001,0.0,true,1.0,1.236812576664,100.0,null,1,0.7097625,null,116,\\\"ol\\\",5.15008125],[375.62330059361449,1.0,1278,0.0,true,1.0,2.48108681470173,100.0,null,1,0.935712,null,117,\\\"ol\\\",9.48708],[375.62330059361449,1.0,1278,0.0,true,1.0,2.48108681470173,100.0,null,1,0.940044,null,117,\\\"ol\\\",9.489968],[167.87899182434001,1.0,610,0.0,true,1.0,0.73900834456272,100.0,null,1,1.68075,null,119,\\\"ol\\\",7.7598],[184.85551908747544,1.0,103,0.0,true,1.0,99999.0,100.0,null,1,0.13010625,null,10,\\\"ol\\\",0.2602125],[2534.28883935696331,1.0,698,0.0,true,1.0,99999.0,100.0,null,1,0.29001483,null,120,\\\"ol\\\",1.15997994],[1026.54737796737732,1.0,1468,0.0,true,1.0,99999.0,100.0,null,1,0.26000919,null,120,\\\"ol\\\",0.5100165],[6.28760269005019,1.0,1418,0.0,true,1.0,1.21371856589641,100.0,null,1,0.01215,null,121,\\\"ol\\\",0.04910625],[140.21353998811912,1.0,152,0.0,true,1.0,0.73900834456272,100.0,null,1,0.05011875,null,122,\\\"ol\\\",0.1002375],[6.39265006878804,1.0,153,0.0,true,1.0,2.09973176847385,100.0,null,1,0.020216,null,126,\\\"ol\\\",0.20938],[6.39265006878804,1.0,153,0.0,true,1.0,2.09973176847385,100.0,null,1,0.010108,null,123,\\\"ol\\\",0.229596],[12.78530013757608,1.0,153,0.0,true,1.0,2.63909846732205,100.0,null,1,0.020216,null,124,\\\"ol\\\",0.239704],[12.78530013757608,1.0,153,0.0,true,1.0,2.09973176847385,100.0,null,1,0.020216,null,125,\\\"ol\\\",0.25992],[1375.09870831397552,1.0,830,0.0,true,1.0,1.03923048454133,100.0,null,1,0.12706875,null,131,\\\"ol\\\",1.10210625],[1082.34178750859564,1.0,824,0.0,true,1.0,3.62970998182636,100.0,null,1,1.565296,null,132,\\\"ol\\\",20.572668],[1349.94829755377486,1.0,739,0.0,true,1.0,1.15983254077205,100.0,null,1,0.13010625,null,11,\\\"ol\\\",1.08995625],[490.25012941326213,1.0,872,0.0,true,1.0,3.77860557756474,100.0,null,1,0.710448,null,132,\\\"ol\\\",9.370116],[12.78530013757608,1.0,897,0.0,true,1.0,3.77860557756474,100.0,null,1,0.010108,null,132,\\\"ol\\\",0.219488],[1114.08460164326721,1.0,823,0.0,true,1.0,3.77860557756474,100.0,null,1,1.605728,null,132,\\\"ol\\\",21.11128],[493.33623634302182,1.0,873,0.0,true,1.0,3.77860557756474,100.0,null,1,0.710448,null,132,\\\"ol\\\",9.370116],[6.39265006878804,1.0,898,0.0,true,1.0,3.77860557756474,100.0,null,1,0.010108,null,132,\\\"ol\\\",0.150176],[235.78510087688198,1.0,387,0.0,true,1.0,1.02383447736294,100.0,null,1,0.6399,null,133,\\\"ol\\\",4.88025],[95.57156088876283,1.0,400,0.0,true,1.0,1.28813260059197,100.0,null,1,0.6399,null,133,\\\"ol\\\",4.26009375],[137.06973864309407,1.0,793,0.0,true,1.0,0.74927234934831,100.0,null,1,1.32991875,null,133,\\\"ol\\\",6.170175],[82.99635550866246,1.0,794,0.0,true,1.0,1.11107851804048,100.0,null,1,0.53814375,null,133,\\\"ol\\\",3.57615],[191.14312177752566,1.0,1221,0.0,true,1.0,1.11107851804048,100.0,null,1,1.26005625,null,133,\\\"ol\\\",8.45994375],[585.37581044367232,1.0,944,0.0,true,1.0,1.2342465754676,100.0,null,1,0.14023125,null,11,\\\"ol\\\",0.43993125],[337.64426445569495,1.0,1467,0.0,true,1.0,0.98534445941696,100.0,null,1,0.81,null,133,\\\"ol\\\",7.55983125],[254.64790894703253,1.0,387,0.0,true,1.0,1.02383447736294,100.0,null,1,0.6399,null,133,\\\"ol\\\",4.88986875],[254.60382170517886,1.0,259,0.0,true,1.0,2.17114088071572,100.0,null,1,0.723444,null,134,\\\"ol\\\",7.901568],[222.86100757050716,1.0,805,0.0,true,1.0,2.59959555416697,100.0,null,1,0.619476,null,134,\\\"ol\\\",6.840228],[72.93619120458214,1.0,369,0.0,true,1.0,1.236812576664,100.0,null,1,0.27995625,null,135,\\\"ol\\\",1.8802125],[321.29649746156451,1.0,407,0.0,true,1.0,0.94685444147099,100.0,null,1,2.00019375,null,135,\\\"ol\\\",10.199925],[394.86144893515166,1.0,1257,0.0,true,1.0,0.94685444147099,100.0,null,1,3.77004375,null,136,\\\"ol\\\",17.660025],[50.92958178940651,1.0,1290,0.0,true,1.0,1.236812576664,100.0,null,1,0.31995,null,135,\\\"ol\\\",2.1697875],[76.07999254960724,1.0,369,0.0,true,1.0,1.236812576664,100.0,null,1,0.27995625,null,135,\\\"ol\\\",1.8802125],[57.2171844794567,1.0,968,0.0,true,1.0,99999.0,100.0,null,1,0.5599125,null,135,\\\"ol\\\",2.70995625],[184.72554336704749,1.0,1249,0.0,true,1.0,2.79711011994237,100.0,null,1,0.460636,null,1,\\\"ol\\\",4.669896],[1171.38038115634959,1.0,937,0.0,true,1.0,0.68768832063475,100.0,null,1,0.11998125,null,12,\\\"ol\\\",0.4201875],[50.92958178940651,1.0,1290,0.0,true,1.0,1.236812576664,100.0,null,1,0.3402,null,136,\\\"ol\\\",2.29989375],[324.44029880658957,1.0,901,0.0,true,1.0,1.24451058025319,100.0,null,1,2.120175,null,137,\\\"ol\\\",14.1102],[248.36030625698231,1.0,1313,0.0,true,1.0,1.20858656350362,100.0,null,1,1.630125,null,137,\\\"ol\\\",11.23014375],[248.36030625698231,1.0,1313,0.0,true,1.0,1.3882066472515,100.0,null,1,1.630125,null,137,\\\"ol\\\",11.23014375],[636.93415250208386,1.0,387,0.0,true,1.0,1.11364451923688,100.0,null,1,0.10985625,null,138,\\\"ol\\\",0.4100625],[763.9437268410976,1.0,387,0.0,true,1.0,0.69538632422395,100.0,null,1,0.13010625,null,139,\\\"ol\\\",0.500175],[260.93551163708275,1.0,797,0.0,true,1.0,1.20858656350362,100.0,null,1,1.6999875,null,140,\\\"ol\\\",11.350125],[267.22311432713292,1.0,1505,0.0,true,1.0,1.3856406460551,100.0,null,1,1.73998125,null,140,\\\"ol\\\",11.60983125],[106.88924573085316,1.0,811,0.0,true,1.0,0.75953635413391,100.0,null,1,1.08590625,null,141,\\\"ol\\\",4.89999375],[105.63172519284312,1.0,811,0.0,true,1.0,0.75953635413391,100.0,null,1,1.07578125,null,142,\\\"ol\\\",4.84785],[865.80289041991057,1.0,977,0.0,true,1.0,0.68768832063475,100.0,null,1,0.0901125,null,12,\\\"ol\\\",0.309825],[1285.814750115263,1.0,507,0.0,true,1.0,99999.0,100.0,null,1,0.34981875,null,143,\\\"ol\\\",0.70014375],[133.92593729806899,1.0,1084,0.0,true,1.0,1.47545068792904,100.0,null,1,0.86011875,null,144,\\\"ol\\\",5.72011875],[254.64790894703253,1.0,407,0.0,true,1.0,0.98534445941696,100.0,null,1,2.43,null,145,\\\"ol\\\",11.45998125],[165.36395074831992,1.0,854,0.0,true,1.0,0.98534445941696,100.0,null,1,1.68024375,null,145,\\\"ol\\\",7.9299],[719.30174774174122,1.0,170,0.0,true,1.0,99999.0,100.0,null,1,0.2602125,null,146,\\\"ol\\\",0.78013125],[840.02371939070485,1.0,346,0.0,true,1.0,2.39921111863244,100.0,null,1,1.64025,null,148,\\\"ol\\\",17.3502],[267.22311432713292,1.0,486,0.0,true,1.0,0.94685444147099,100.0,null,1,2.57023125,null,149,\\\"ol\\\",12.04014375],[321.29649746156451,1.0,900,0.0,true,1.0,1.33175462093074,100.0,null,1,1.1988,null,149,\\\"ol\\\",9.53015625],[1145.60121012714399,1.0,1007,0.0,true,1.0,1.236812576664,100.0,null,1,1.65999375,null,149,\\\"ol\\\",21.81988125],[120.72197164896357,1.0,1218,0.0,true,1.0,1.33175462093074,100.0,null,1,0.70875,null,149,\\\"ol\\\",5.5778625],[127.63833460801877,1.0,36,0.0,true,1.0,1.08798450727289,100.0,null,1,1.30005,null,13,\\\"ol\\\",5.94995625],[25.15041076020075,1.0,148,0.0,true,1.0,2.39921111863244,100.0,null,1,0.0243,null,147,\\\"ol\\\",0.04455],[108.23417875085957,1.0,965,0.0,true,1.0,3.72238989345943,100.0,null,1,0.147288,null,150,\\\"ol\\\",2.356608],[63.50478716950688,1.0,428,0.0,true,1.0,99999.0,100.0,null,1,0.51991875,null,151,\\\"ol\\\",8.9798625],[32.69553398826097,1.0,614,0.0,true,1.0,1.47545068792904,100.0,null,1,0.1609875,null,151,\\\"ol\\\",1.22715],[63.50478716950688,1.0,427,0.0,true,1.0,99999.0,100.0,null,1,0.51991875,null,151,\\\"ol\\\",8.9798625],[32.06677371925595,1.0,614,0.0,true,1.0,1.47545068792904,100.0,null,1,0.20098125,null,151,\\\"ol\\\",1.34510625],[467.98607227713813,1.0,840,0.0,true,1.0,2.39904230276426,100.0,null,1,0.919828,null,153,\\\"ol\\\",11.92022],[566.52105782018157,1.0,961,0.0,true,1.0,3.59780378273956,100.0,null,1,0.993472,null,153,\\\"ol\\\",14.429892],[369.23065052482644,1.0,382,0.0,true,1.0,3.59780378273956,100.0,null,1,0.639692,null,153,\\\"ol\\\",9.319576],[566.52105782018157,1.0,960,0.0,true,1.0,3.59780378273956,100.0,null,1,0.993472,null,153,\\\"ol\\\",14.429892],[143.35734133314426,1.0,1409,0.0,true,1.0,0.74414034695552,100.0,null,1,1.30005,null,13,\\\"ol\\\",5.88009375],[388.40860073119052,1.0,382,0.0,true,1.0,3.59780378273956,100.0,null,1,0.670016,null,153,\\\"ol\\\",9.770104],[388.40860073119052,1.0,382,0.0,true,1.0,3.59780378273956,100.0,null,1,0.670016,null,153,\\\"ol\\\",9.780212],[50.92958178940651,1.0,962,0.0,true,1.0,0.97508045463137,100.0,null,1,0.51890625,null,154,\\\"ol\\\",2.3358375],[150.90246456120445,1.0,929,0.0,true,1.0,1.09824851205849,100.0,null,1,0.9790875,null,155,\\\"ol\\\",6.5458125],[360.27963413987561,1.0,1328,0.0,true,1.0,1.09824851205849,100.0,null,1,2.3500125,null,155,\\\"ol\\\",15.6380625],[50.92958178940651,1.0,159,0.0,true,1.0,0.86474240318624,100.0,null,1,0.49005,null,158,\\\"ol\\\",0.99984375],[6.28760269005019,1.0,159,0.0,true,1.0,0.85961040079344,100.0,null,1,0.49005,null,156,\\\"ol\\\",0.99984375],[6.28760269005019,1.0,159,0.0,true,1.0,0.85961040079344,100.0,null,1,0.49005,null,157,\\\"ol\\\",0.99984375],[286.71468266628852,1.0,767,0.0,true,1.0,1.37281064007311,100.0,null,1,1.76175,null,159,\\\"ol\\\",12.127725],[191.14312177752566,1.0,989,0.0,true,1.0,1.20858656350362,100.0,null,1,1.23980625,null,159,\\\"ol\\\",8.6599125],[490.43300982391457,1.0,1034,0.0,true,1.0,0.97251445343497,100.0,null,1,0.05011875,null,15,\\\"ol\\\",0.3898125],[490.43300982391457,1.0,1434,0.0,true,1.0,1.32149061614514,100.0,null,1,3.03800625,null,159,\\\"ol\\\",20.985075],[0.0,1.0,1481,0.0,true,1.0,99999.0,100.0,null,1,0.02025,null,160,\\\"ol\\\",0.1002375],[57.2171844794567,1.0,644,0.0,true,1.0,0.83395038882946,100.0,null,1,0.61003125,null,161,\\\"ol\\\",2.78994375],[725.58935043179144,1.0,561,0.0,true,1.0,0.84164839241865,100.0,null,1,7.279875,null,163,\\\"ol\\\",32.94016875],[171.65155343837009,1.0,811,0.0,true,1.0,0.83395038882946,100.0,null,1,1.7911125,null,163,\\\"ol\\\",8.345025],[633.79035115705881,1.0,988,0.0,true,1.0,0.84164839241865,100.0,null,1,6.3959625,null,163,\\\"ol\\\",28.64008125],[171.65155343837009,1.0,1441,0.0,true,1.0,0.84164839241865,100.0,null,1,1.779975,null,163,\\\"ol\\\",8.1799875],[159.0763480582697,1.0,1445,0.0,true,1.0,0.78263036490149,100.0,null,1,1.59975,null,163,\\\"ol\\\",7.5502125],[381.65748328604627,1.0,1523,0.0,true,1.0,0.84164839241865,100.0,null,1,3.90015,null,163,\\\"ol\\\",17.54004375],[184.85551908747544,1.0,811,0.0,true,1.0,1.0725885000945,100.0,null,1,1.26005625,null,163,\\\"ol\\\",8.23010625],[484.14540713386424,1.0,1034,0.0,true,1.0,0.97251445343497,100.0,null,1,0.05011875,null,14,\\\"ol\\\",0.3898125],[171.65155343837009,1.0,274,0.0,true,1.0,0.79289436968709,100.0,null,1,1.75010625,null,163,\\\"ol\\\",7.83016875],[2234.56185335532291,1.0,758,0.0,true,1.0,1.80497926262441,100.0,null,1,9.500076,null,164,\\\"ol\\\",71.430348],[732.06865098086485,1.0,1101,0.0,true,1.0,1.77915043479224,100.0,null,1,1.959508,null,164,\\\"ol\\\",21.401524],[165.36395074831992,1.0,741,0.0,true,1.0,99999.0,100.0,null,1,1.782,null,165,\\\"ol\\\",7.50414375],[19.80594847365809,1.0,1420,0.0,true,1.0,99999.0,100.0,null,1,0.249975,null,166,\\\"ol\\\",0.7299],[140.21353998811912,1.0,1419,0.0,true,1.0,99999.0,100.0,null,1,0.010125,null,168,\\\"ol\\\",0.1002375],[25.15041076020075,1.0,1421,0.0,true,1.0,99999.0,100.0,null,1,0.05011875,null,167,\\\"ol\\\",0.14985],[91.79899927473271,1.0,1396,0.0,true,1.0,1.13160652761167,100.0,null,1,0.47385,null,169,\\\"ol\\\",3.156975],[135.81221810508401,1.0,940,0.0,true,1.0,0.75953635413391,100.0,null,1,0.828225,null,170,\\\"ol\\\",5.53786875],[18.86280807015056,1.0,751,0.0,true,1.0,1.30096260657396,100.0,null,1,0.13010625,null,171,\\\"ol\\\",0.8899875],[38.35437640930614,1.0,1409,0.0,true,1.0,0.74414034695552,100.0,null,1,0.2602125,null,16,\\\"ol\\\",1.73998125],[133.92593729806899,1.0,1061,0.0,true,1.0,1.04692848813052,100.0,null,1,0.820125,null,171,\\\"ol\\\",5.63000625],[216.46835750171914,1.0,1222,0.0,true,1.0,99999.0,100.0,null,1,0.020216,null,175,\\\"ol\\\",0.249812],[178.33289329825945,1.0,1223,0.0,true,1.0,99999.0,100.0,null,1,0.020216,null,174,\\\"ol\\\",0.270028],[12.78530013757608,1.0,1222,0.0,true,1.0,99999.0,100.0,null,1,0.020216,null,172,\\\"ol\\\",0.290244],[12.78530013757608,1.0,1223,0.0,true,1.0,99999.0,100.0,null,1,0.020216,null,173,\\\"ol\\\",0.290244],[401.14905162520182,1.0,1012,0.0,true,1.0,1.24964258264599,100.0,null,1,2.64009375,null,176,\\\"ol\\\",17.7197625],[108.1467662688632,1.0,469,0.0,true,1.0,0.87244040677543,100.0,null,1,0.70723125,null,177,\\\"ol\\\",4.7111625],[251.50410760200745,1.0,745,0.0,true,1.0,0.83395038882946,100.0,null,1,1.72884375,null,177,\\\"ol\\\",11.04991875],[0.0,1.0,1422,0.0,true,1.0,1.01100447138094,100.0,null,1,0.010125,null,178,\\\"ol\\\",0.05011875],[12.78530013757608,1.0,542,0.0,true,1.0,2.79862946275603,100.0,null,1,0.010108,null,179,\\\"ol\\\",0.190608],[789.09413760129837,1.0,1413,0.0,true,1.0,1.33945262451993,100.0,null,1,2.772225,null,16,\\\"ol\\\",18.66999375],[6.39265006878804,1.0,542,0.0,true,1.0,2.79862946275603,100.0,null,1,0.010108,null,180,\\\"ol\\\",0.150176],[490.43300982391457,1.0,1252,0.0,true,1.0,0.68768832063475,100.0,null,1,0.11998125,null,181,\\\"ol\\\",0.29008125],[72.93619120458214,1.0,659,0.0,true,1.0,1.06232449530891,100.0,null,1,0.43993125,null,183,\\\"ol\\\",1.96981875],[72.93619120458214,1.0,659,0.0,true,1.0,1.06232449530891,100.0,null,1,0.43993125,null,182,\\\"ol\\\",1.96981875],[133.92593729806899,1.0,1424,0.0,true,1.0,0.74927234934831,100.0,null,1,1.3699125,null,186,\\\"ol\\\",6.48],[184.85551908747544,1.0,1433,0.0,true,1.0,1.43182866759027,100.0,null,1,1.1998125,null,187,\\\"ol\\\",8.00026875],[293.00228535633869,1.0,485,0.0,true,1.0,1.03666448334493,100.0,null,1,1.7992125,null,188,\\\"ol\\\",12.415275],[503.0082152040149,1.0,573,0.0,true,1.0,1.43182866759027,100.0,null,1,3.28708125,null,188,\\\"ol\\\",21.90290625],[636.93415250208386,1.0,1160,0.0,true,1.0,1.43182866759027,100.0,null,1,4.01000625,null,188,\\\"ol\\\",27.32990625],[350.21946983579534,1.0,1459,0.0,true,1.0,1.24451058025319,100.0,null,1,2.29989375,null,188,\\\"ol\\\",15.3201375],[38.35437640930614,1.0,36,0.0,true,1.0,1.0725885000945,100.0,null,1,0.2602125,null,16,\\\"ol\\\",1.75010625],[57.2171844794567,1.0,1218,0.0,true,1.0,99999.0,100.0,null,1,0.5700375,null,189,\\\"ol\\\",2.5201125],[178.56791639742528,1.0,260,0.0,true,1.0,0.78519636609789,100.0,null,1,1.7901,null,190,\\\"ol\\\",8.5201875],[162.22014940329478,1.0,1191,0.0,true,1.0,99999.0,100.0,null,1,0.78013125,null,190,\\\"ol\\\",5.0301],[413.72425700530226,1.0,1305,0.0,true,1.0,0.70308432781314,100.0,null,1,4.23984375,null,190,\\\"ol\\\",20.10015],[601.72357743780276,1.0,220,0.0,true,1.0,0.79802637207988,100.0,null,1,5.7601125,null,191,\\\"ol\\\",27.2797875],[279.7983197072333,1.0,690,0.0,true,1.0,1.3856406460551,100.0,null,1,1.75010625,null,191,\\\"ol\\\",12.010275],[464.65383879470875,1.0,731,0.0,true,1.0,0.9288924330962,100.0,null,1,4.26009375,null,191,\\\"ol\\\",20.9698875],[184.85551908747544,1.0,1153,0.0,true,1.0,1.05975849411251,100.0,null,1,1.92020625,null,191,\\\"ol\\\",8.60979375],[302.43368939141396,1.0,1511,0.0,true,1.0,1.05975849411251,100.0,null,1,2.37988125,null,191,\\\"ol\\\",13.5300375],[401.14905162520182,1.0,691,0.0,true,1.0,1.5498647226246,100.0,null,1,0.95023125,null,191,\\\"ol\\\",9.240075],[117.57817030393848,1.0,852,0.0,true,1.0,0.78006436370509,100.0,null,1,1.76023125,null,17,\\\"ol\\\",5.659875],[407.43665431525204,1.0,691,0.0,true,1.0,2.39921111863244,100.0,null,1,0.94010625,null,191,\\\"ol\\\",8.87000625],[32.06677371925595,1.0,438,0.0,true,1.0,99999.0,100.0,null,1,0.0243,null,192,\\\"ol\\\",0.04455],[2921.84897006632173,1.0,1132,0.0,true,1.0,1.18292655153963,100.0,null,1,0.26983125,null,192,\\\"ol\\\",2.3500125],[120.72197164896357,1.0,469,0.0,true,1.0,0.9314584342926,100.0,null,1,1.43116875,null,193,\\\"ol\\\",5.5981125],[108.1467662688632,1.0,745,0.0,true,1.0,0.9314584342926,100.0,null,1,1.1431125,null,193,\\\"ol\\\",4.789125],[108.1467662688632,1.0,712,0.0,true,1.0,1.236812576664,100.0,null,1,0.69001875,null,195,\\\"ol\\\",4.6200375],[127.63833460801877,1.0,1306,0.0,true,1.0,1.20602056230722,100.0,null,1,0.81,null,195,\\\"ol\\\",5.48015625],[108.1467662688632,1.0,712,0.0,true,1.0,1.236812576664,100.0,null,1,0.7097625,null,195,\\\"ol\\\",4.7698875],[133.92593729806899,1.0,1306,0.0,true,1.0,1.20602056230722,100.0,null,1,0.820125,null,195,\\\"ol\\\",5.55001875],[623.83447223000519,1.0,117,0.0,true,1.0,2.05870951250511,100.0,null,1,1.664932,null,196,\\\"ol\\\",15.592312],[305.52458604621461,1.0,27,0.0,true,1.0,1.11975565366514,100.0,null,1,0.030324,null,1,\\\"ol\\\",0.1805],[95.57156088876283,1.0,1068,0.0,true,1.0,0.69282032302755,100.0,null,1,0.309825,null,17,\\\"ol\\\",1.58000625],[623.83447223000519,1.0,117,0.0,true,1.0,2.05870951250511,100.0,null,1,1.6606,null,196,\\\"ol\\\",15.589424],[171.65155343837009,1.0,1005,0.0,true,1.0,99999.0,100.0,null,1,0.19085625,null,197,\\\"ol\\\",0.3493125],[1827.17734172858445,1.0,1080,0.0,true,1.0,99999.0,100.0,null,1,0.1701,null,197,\\\"ol\\\",0.66015],[6.28760269005019,1.0,199,0.0,true,1.0,1.20858656350362,100.0,null,1,0.010125,null,198,\\\"ol\\\",0.1002375],[279.7983197072333,1.0,1166,0.0,true,1.0,0.83908239122226,100.0,null,1,2.7702,null,199,\\\"ol\\\",12.60005625],[480.37284551983424,1.0,431,0.0,true,1.0,1.15213453718285,100.0,null,1,1.02009375,null,200,\\\"ol\\\",6.86019375],[630.01778954302858,1.0,1032,0.0,true,1.0,0.9288924330962,100.0,null,1,6.320025,null,200,\\\"ol\\\",28.5798375],[44.64197909935632,1.0,1050,0.0,true,1.0,0.78006436370509,100.0,null,1,0.43993125,null,200,\\\"ol\\\",1.97994375],[44.64197909935632,1.0,1051,0.0,true,1.0,0.78006436370509,100.0,null,1,0.43993125,null,200,\\\"ol\\\",1.97994375],[76.07999254960724,1.0,1520,0.0,true,1.0,1.3882066472515,100.0,null,1,0.50675625,null,200,\\\"ol\\\",3.39795],[133.92593729806899,1.0,1140,0.0,true,1.0,1.79876683867523,100.0,null,1,0.01215,null,19,\\\"ol\\\",0.0729],[174.79535478339517,1.0,1423,0.0,true,1.0,1.30096260657396,100.0,null,1,0.3108375,null,201,\\\"ol\\\",2.07208125],[1881.25072486301565,1.0,471,0.0,true,1.0,0.87757240916823,100.0,null,1,0.26476875,null,202,\\\"ol\\\",1.314225],[242.07270356693212,1.0,185,0.0,true,1.0,0.74927234934831,100.0,null,1,2.45025,null,204,\\\"ol\\\",10.83020625],[76.07999254960724,1.0,208,0.0,true,1.0,0.74927234934831,100.0,null,1,0.78013125,null,204,\\\"ol\\\",3.70018125],[95.57156088876283,1.0,244,0.0,true,1.0,1.10338051445128,100.0,null,1,0.3402,null,204,\\\"ol\\\",2.3297625],[120.72197164896357,1.0,555,0.0,true,1.0,0.85447839840065,100.0,null,1,1.2301875,null,204,\\\"ol\\\",5.81023125],[146.50114267816934,1.0,1315,0.0,true,1.0,0.85447839840065,100.0,null,1,1.16994375,null,204,\\\"ol\\\",5.7601125],[50.92958178940651,1.0,1428,0.0,true,1.0,0.85447839840065,100.0,null,1,0.2399625,null,204,\\\"ol\\\",1.18006875],[216.29353253772641,1.0,1436,0.0,true,1.0,1.0854185060765,100.0,null,1,1.43015625,null,204,\\\"ol\\\",9.6602625],[331.35666176564479,1.0,532,0.0,true,1.0,1.0854185060765,100.0,null,1,2.1697875,null,204,\\\"ol\\\",14.69998125],[101.85916357881301,1.0,1140,0.0,true,1.0,0.64406630029598,100.0,null,1,0.03594375,null,18,\\\"ol\\\",0.0820125],[101.85916357881301,1.0,1424,0.0,true,1.0,0.74927234934831,100.0,null,1,1.0499625,null,204,\\\"ol\\\",4.9399875],[904.00889421033639,1.0,259,0.0,true,1.0,2.59959555416697,100.0,null,1,2.261304,null,205,\\\"ol\\\",22.922056],[738.46130104965289,1.0,349,0.0,true,1.0,2.44766127280128,100.0,null,1,1.890196,null,205,\\\"ol\\\",18.56984],[6.39265006878804,1.0,256,0.0,true,1.0,0.83867723313861,100.0,null,1,0.010108,null,206,\\\"ol\\\",0.1805],[375.62330059361449,1.0,547,0.0,true,1.0,2.05870951250511,100.0,null,1,1.000692,null,206,\\\"ol\\\",11.100028],[32.06677371925595,1.0,1424,0.0,true,1.0,0.74927234934831,100.0,null,1,0.34981875,null,207,\\\"ol\\\",1.65999375],[18.86280807015056,1.0,415,0.0,true,1.0,1.3882066472515,100.0,null,1,0.14023125,null,210,\\\"ol\\\",0.969975],[18.86280807015056,1.0,415,0.0,true,1.0,1.3882066472515,100.0,null,1,0.14023125,null,209,\\\"ol\\\",0.9801],[54.0733831344316,1.0,1035,0.0,true,1.0,0.65946230747437,100.0,null,1,0.10985625,null,211,\\\"ol\\\",0.61003125],[82.99635550866246,1.0,439,0.0,true,1.0,0.82625238524026,100.0,null,1,0.820125,null,212,\\\"ol\\\",3.77004375],[12.57520538010037,1.0,954,0.0,true,1.0,1.03923048454133,100.0,null,1,0.13010625,null,20,\\\"ol\\\",0.58978125],[69.79238985955706,1.0,1030,0.0,true,1.0,1.47545068792904,100.0,null,1,0.45005625,null,212,\\\"ol\\\",3.01978125],[38.35437640930614,1.0,471,0.0,true,1.0,1.3882066472515,100.0,null,1,0.26983125,null,213,\\\"ol\\\",1.7901],[12.57520538010037,1.0,1425,0.0,true,1.0,1.236812576664,100.0,null,1,0.0901125,null,214,\\\"ol\\\",0.59990625],[31.12363331574842,1.0,602,0.0,true,1.0,99999.0,100.0,null,1,0.650025,null,215,\\\"ol\\\",1.44],[1620.31521322593289,1.0,1010,0.0,true,1.0,1.40103665323349,100.0,null,1,0.10378125,null,216,\\\"ol\\\",1.067175],[1674.2130093946605,1.0,342,0.0,true,1.0,2.39904230276426,100.0,null,1,4.186156,null,217,\\\"ol\\\",42.43194],[1177.79066612187921,1.0,769,0.0,true,1.0,3.01893417073628,100.0,null,1,2.95298,null,217,\\\"ol\\\",29.94134],[706.7265423616409,1.0,763,0.0,true,1.0,1.05975849411251,100.0,null,1,4.67775,null,218,\\\"ol\\\",30.48586875],[749.4822406539821,1.0,831,0.0,true,1.0,1.88857688054918,100.0,null,1,4.55979375,null,218,\\\"ol\\\",33.7800375],[343.93186714574517,1.0,875,0.0,true,1.0,1.0777205024873,100.0,null,1,2.29989375,null,218,\\\"ol\\\",15.42999375],[432.58706507545281,1.0,468,0.0,true,1.0,1.26247258862798,100.0,null,1,2.89018125,null,21,\\\"ol\\\",19.2000375],[331.35666176564479,1.0,875,0.0,true,1.0,0.99817446539895,100.0,null,1,2.1900375,null,218,\\\"ol\\\",14.69998125],[770.20411518432445,1.0,1125,0.0,true,1.0,2.93537031598515,100.0,null,1,1.959508,null,219,\\\"ol\\\",25.410068],[757.63925125601702,1.0,1125,0.0,true,1.0,2.93537031598515,100.0,null,1,1.939292,null,219,\\\"ol\\\",25.14004],[279.7983197072333,1.0,1012,0.0,true,1.0,1.45235667716146,100.0,null,1,1.83009375,null,220,\\\"ol\\\",12.2401125],[585.69900802654558,1.0,721,0.0,true,1.0,2.595037525726,100.0,null,1,1.640384,null,221,\\\"ol\\\",17.550376],[674.75523657104088,1.0,774,0.0,true,1.0,2.9125801737803,100.0,null,1,1.890196,null,221,\\\"ol\\\",20.210224],[1018.59163578813013,1.0,892,0.0,true,1.0,0.85961040079344,100.0,null,1,0.13010625,null,223,\\\"ol\\\",0.77000625],[264.07931298210787,1.0,924,0.0,true,1.0,0.69795232542035,100.0,null,1,0.13111875,null,223,\\\"ol\\\",0.2561625],[69.79238985955706,1.0,1150,0.0,true,1.0,1.12904052641527,100.0,null,1,0.4698,null,224,\\\"ol\\\",3.1397625],[69.79238985955706,1.0,1150,0.0,true,1.0,1.30096260657396,100.0,null,1,0.4698,null,225,\\\"ol\\\",3.1397625],[130.78213595304388,1.0,1478,0.0,true,1.0,1.26247258862798,100.0,null,1,0.8899875,null,21,\\\"ol\\\",5.8998375],[6.28760269005019,1.0,1427,0.0,true,1.0,1.20858656350362,100.0,null,1,0.010125,null,226,\\\"ol\\\",0.1002375],[6.28760269005019,1.0,1426,0.0,true,1.0,1.3856406460551,100.0,null,1,0.010125,null,227,\\\"ol\\\",0.1002375],[82.99635550866246,1.0,568,0.0,true,1.0,0.85961040079344,100.0,null,1,0.54016875,null,228,\\\"ol\\\",3.6601875],[260.93551163708275,1.0,826,0.0,true,1.0,1.3856406460551,100.0,null,1,1.6999875,null,229,\\\"ol\\\",11.31013125],[248.36030625698231,1.0,995,0.0,true,1.0,0.85961040079344,100.0,null,1,1.609875,null,228,\\\"ol\\\",10.5998625],[197.43072446757583,1.0,1258,0.0,true,1.0,2.39921111863244,100.0,null,1,0.4698,null,228,\\\"ol\\\",4.54005],[254.64790894703253,1.0,1528,0.0,true,1.0,0.7698003589195,100.0,null,1,2.48011875,null,229,\\\"ol\\\",11.55009375],[197.43072446757583,1.0,1258,0.0,true,1.0,2.39921111863244,100.0,null,1,0.45005625,null,229,\\\"ol\\\",4.26009375],[1060.08981354246134,1.0,620,0.0,true,1.0,99999.0,100.0,null,1,0.11998125,null,230,\\\"ol\\\",0.7198875],[890.95330118011134,1.0,833,0.0,true,1.0,99999.0,100.0,null,1,0.14023125,null,231,\\\"ol\\\",0.5497875],[108.1467662688632,1.0,67,0.0,true,1.0,1.18805855393243,100.0,null,1,0.70014375,null,22,\\\"ol\\\",4.7901375],[426.29946238540265,1.0,1155,0.0,true,1.0,99999.0,100.0,null,1,0.14985,null,231,\\\"ol\\\",0.3402],[31.12363331574842,1.0,379,0.0,true,1.0,99999.0,100.0,null,1,0.510075,null,233,\\\"ol\\\",1.6101],[388.40860073119052,1.0,1344,0.0,true,1.0,3.77860557756474,100.0,null,1,0.412984,null,234,\\\"ol\\\",7.029392],[391.49470766095027,1.0,1344,0.0,true,1.0,3.77860557756474,100.0,null,1,0.414428,null,235,\\\"ol\\\",7.064048],[388.40860073119052,1.0,1345,0.0,true,1.0,3.77860557756474,100.0,null,1,0.408652,null,236,\\\"ol\\\",6.951416],[382.01595066240253,1.0,1345,0.0,true,1.0,3.77860557756474,100.0,null,1,0.41154,null,237,\\\"ol\\\",6.993292],[598.57977609277771,1.0,979,0.0,true,1.0,99999.0,100.0,null,1,0.2602125,null,238,\\\"ol\\\",0.70014375],[929.30767758941749,1.0,1140,0.0,true,1.0,1.03409848214853,100.0,null,1,0.12504375,null,238,\\\"ol\\\",0.548775],[754.51232280602233,1.0,655,0.0,true,1.0,0.86217640198984,100.0,null,1,6.62985,null,242,\\\"ol\\\",33.48995625],[108.1467662688632,1.0,685,0.0,true,1.0,0.86217640198984,100.0,null,1,1.0499625,null,241,\\\"ol\\\",5.040225],[76.07999254960724,1.0,437,0.0,true,1.0,1.10851251684408,100.0,null,1,0.78975,null,22,\\\"ol\\\",3.50983125],[108.1467662688632,1.0,685,0.0,true,1.0,1.0828525048801,100.0,null,1,0.77608125,null,241,\\\"ol\\\",4.67015625],[108.1467662688632,1.0,685,0.0,true,1.0,1.0828525048801,100.0,null,1,0.78975,null,242,\\\"ol\\\",4.72989375],[1485.96048667931655,1.0,764,0.0,true,1.0,3.77860557756474,100.0,null,1,2.096688,null,243,\\\"ol\\\",29.202012],[1676.85824390588346,1.0,1329,0.0,true,1.0,3.77860557756474,100.0,null,1,2.414368,null,243,\\\"ol\\\",32.023588],[1481.55176249394549,1.0,764,0.0,true,1.0,3.77860557756474,100.0,null,1,2.089468,null,243,\\\"ol\\\",29.119704],[1680.60565946344877,1.0,1329,0.0,true,1.0,3.77860557756474,100.0,null,1,2.410036,null,243,\\\"ol\\\",32.010592],[986.67247268604365,1.0,873,0.0,true,1.0,2.1225219106787,100.0,null,1,4.150056,null,245,\\\"ol\\\",32.019256],[50.92076434103576,1.0,931,0.0,true,1.0,2.25774342109417,100.0,null,1,0.200716,null,245,\\\"ol\\\",1.61006],[248.36030625698231,1.0,954,0.0,true,1.0,1.18036055034323,100.0,null,1,1.630125,null,252,\\\"ol\\\",10.7001],[44.64197909935632,1.0,973,0.0,true,1.0,1.3856406460551,100.0,null,1,0.27995625,null,252,\\\"ol\\\",1.8700875],[318.1526961165394,1.0,593,0.0,true,1.0,1.10851251684408,100.0,null,1,3.22785,null,22,\\\"ol\\\",14.54608125],[89.28395819871264,1.0,1463,0.0,true,1.0,1.8475208614068,100.0,null,1,0.2500875,null,250,\\\"ol\\\",2.88005625],[50.92958178940651,1.0,1475,0.0,true,1.0,1.12134252282607,100.0,null,1,0.330075,null,252,\\\"ol\\\",2.28015],[50.92958178940651,1.0,1476,0.0,true,1.0,1.34458462691273,100.0,null,1,0.330075,null,252,\\\"ol\\\",2.28015],[89.28395819871264,1.0,1462,0.0,true,1.0,1.8475208614068,100.0,null,1,0.2602125,null,250,\\\"ol\\\",2.88005625],[213.14973119270132,1.0,1450,0.0,true,1.0,2.39921111863244,100.0,null,1,0.43993125,null,251,\\\"ol\\\",4.27021875],[245.21650491195729,1.0,1451,0.0,true,1.0,2.39921111863244,100.0,null,1,0.45005625,null,251,\\\"ol\\\",4.32995625],[385.10205759216223,1.0,798,0.0,true,1.0,2.39904230276426,100.0,null,1,0.990584,null,254,\\\"ol\\\",10.239404],[324.70253625257868,1.0,1260,0.0,true,1.0,2.39904230276426,100.0,null,1,0.879396,null,254,\\\"ol\\\",9.209832],[385.10205759216223,1.0,798,0.0,true,1.0,2.39904230276426,100.0,null,1,0.990584,null,253,\\\"ol\\\",10.279836],[327.78864318233843,1.0,1259,0.0,true,1.0,2.39904230276426,100.0,null,1,0.879396,null,253,\\\"ol\\\",9.250264],[120.72197164896357,1.0,969,0.0,true,1.0,1.2342465754676,100.0,null,1,0.799875,null,22,\\\"ol\\\",5.37991875],[159.0763480582697,1.0,1337,0.0,true,1.0,1.3856406460551,100.0,null,1,1.0499625,null,255,\\\"ol\\\",7.01004375],[159.0763480582697,1.0,1337,0.0,true,1.0,1.3856406460551,100.0,null,1,1.0499625,null,255,\\\"ol\\\",7.01004375],[69.79238985955706,1.0,288,0.0,true,1.0,1.43182866759027,100.0,null,1,0.4201875,null,257,\\\"ol\\\",2.85980625],[178.56791639742528,1.0,341,0.0,true,1.0,1.43182866759027,100.0,null,1,1.11020625,null,257,\\\"ol\\\",7.5400875],[337.64426445569495,1.0,1428,0.0,true,1.0,0.85447839840065,100.0,null,1,3.229875,null,258,\\\"ol\\\",15.9397875],[1651.94895225853679,1.0,349,0.0,true,1.0,2.44766127280128,100.0,null,1,4.154388,null,259,\\\"ol\\\",41.629076],[1152.22006584672727,1.0,355,0.0,true,1.0,2.38081018900038,100.0,null,1,3.159472,null,259,\\\"ol\\\",34.992452],[1025.02837309877191,1.0,611,0.0,true,1.0,3.77860557756474,100.0,null,1,1.439668,null,259,\\\"ol\\\",20.4687],[133.58434281674317,1.0,805,0.0,true,1.0,1.98730040026324,100.0,null,1,0.542944,null,259,\\\"ol\\\",4.174604],[560.12840775139341,1.0,990,0.0,true,1.0,2.59959555416697,100.0,null,1,1.409344,null,259,\\\"ol\\\",14.275384],[477.22904417480902,1.0,137,0.0,true,1.0,1.14443653359366,100.0,null,1,3.12001875,null,2,\\\"ol\\\",20.79016875],[2367.91117307290006,1.0,830,0.0,true,1.0,1.29839660537756,100.0,null,1,0.5497875,null,23,\\\"ol\\\",1.7901],[222.86100757050716,1.0,1223,0.0,true,1.0,2.39904230276426,100.0,null,1,0.561716,null,259,\\\"ol\\\",5.705244],[942.144358413796,1.0,355,0.0,true,1.0,2.38081018900038,100.0,null,1,2.255528,null,259,\\\"ol\\\",27.60928],[1025.02837309877191,1.0,611,0.0,true,1.0,3.77860557756474,100.0,null,1,1.441112,null,259,\\\"ol\\\",20.471588],[184.72554336704749,1.0,805,0.0,true,1.0,2.39904230276426,100.0,null,1,0.287356,null,259,\\\"ol\\\",3.686532],[560.12840775139341,1.0,990,0.0,true,1.0,2.59959555416697,100.0,null,1,1.409344,null,259,\\\"ol\\\",14.282604],[222.86100757050716,1.0,1222,0.0,true,1.0,2.39904230276426,100.0,null,1,0.560272,null,259,\\\"ol\\\",5.709576],[229.25365763929523,1.0,1222,0.0,true,1.0,2.39904230276426,100.0,null,1,0.57038,null,259,\\\"ol\\\",5.780332],[229.25365763929523,1.0,1223,0.0,true,1.0,2.59959555416697,100.0,null,1,0.57038,null,259,\\\"ol\\\",5.780332],[235.78510087688198,1.0,410,0.0,true,1.0,1.04179648573772,100.0,null,1,1.56988125,null,260,\\\"ol\\\",10.55986875],[225.72493657280165,1.0,410,0.0,true,1.0,1.04179648573772,100.0,null,1,2.5201125,null,260,\\\"ol\\\",11.14003125],[2367.91117307290006,1.0,830,0.0,true,1.0,1.29839660537756,100.0,null,1,0.5497875,null,23,\\\"ol\\\",1.7901],[318.1526961165394,1.0,410,0.0,true,1.0,1.26247258862798,100.0,null,1,1.58000625,null,260,\\\"ol\\\",10.53],[286.56707204911902,1.0,1330,0.0,true,1.0,2.09669308284654,100.0,null,1,0.720556,null,262,\\\"ol\\\",7.289312],[286.56707204911902,1.0,1330,0.0,true,1.0,2.09669308284654,100.0,null,1,0.720556,null,261,\\\"ol\\\",7.280648],[123.86577299398866,1.0,492,0.0,true,1.0,0.82368638404387,100.0,null,1,1.11020625,null,264,\\\"ol\\\",5.510025],[203.71832715762602,1.0,1156,0.0,true,1.0,0.7749323613123,100.0,null,1,2.04980625,null,264,\\\"ol\\\",9.2502],[547.65019430337122,1.0,357,0.0,true,1.0,0.83395038882946,100.0,null,1,5.58495,null,265,\\\"ol\\\",25.5362625],[324.44029880658957,1.0,590,0.0,true,1.0,1.5498647226246,100.0,null,1,0.74975625,null,265,\\\"ol\\\",7.0500375],[324.44029880658957,1.0,590,0.0,true,1.0,1.5498647226246,100.0,null,1,0.74975625,null,265,\\\"ol\\\",7.0500375],[891.22359407276008,1.0,426,0.0,true,1.0,2.39904230276426,100.0,null,1,2.3104,null,266,\\\"ol\\\",25.030296],[305.52458604621461,1.0,688,0.0,true,1.0,3.77860557756474,100.0,null,1,0.450528,null,266,\\\"ol\\\",5.839536],[210.00592984767621,1.0,119,0.0,true,1.0,99999.0,100.0,null,1,2.40013125,null,24,\\\"ol\\\",10.31990625],[827.51752959414841,1.0,1021,0.0,true,1.0,3.77860557756474,100.0,null,1,1.189856,null,266,\\\"ol\\\",15.160556],[719.28335084328876,1.0,1369,0.0,true,1.0,2.39904230276426,100.0,null,1,1.92052,null,266,\\\"ol\\\",20.579888],[305.52458604621461,1.0,688,0.0,true,1.0,3.77860557756474,100.0,null,1,0.450528,null,266,\\\"ol\\\",5.839536],[827.51752959414841,1.0,1021,0.0,true,1.0,3.77860557756474,100.0,null,1,1.189856,null,266,\\\"ol\\\",15.16922],[152.78874536821951,1.0,1058,0.0,true,1.0,1.37281064007311,100.0,null,1,0.9801,null,267,\\\"ol\\\",6.51999375],[12.57520538010037,1.0,1216,0.0,true,1.0,1.20858656350362,100.0,null,1,0.083025,null,268,\\\"ol\\\",0.5599125],[910.44486951926706,1.0,312,0.0,true,1.0,1.09824851205849,100.0,null,1,0.1701,null,269,\\\"ol\\\",0.42980625],[630.01778954302858,1.0,335,0.0,true,1.0,0.79802637207988,100.0,null,1,0.0901125,null,269,\\\"ol\\\",0.34981875],[1171.38038115634959,1.0,1346,0.0,true,1.0,1.03666448334493,100.0,null,1,0.159975,null,269,\\\"ol\\\",0.66015],[515.58342058411529,1.0,1356,0.0,true,1.0,0.99304246300616,100.0,null,1,0.05011875,null,269,\\\"ol\\\",0.309825],[528.15862596421573,1.0,1460,0.0,true,1.0,0.90066641993582,100.0,null,1,4.56991875,null,24,\\\"ol\\\",24.73993125],[1407.16548203323168,1.0,1311,0.0,true,1.0,0.7646683565267,100.0,null,1,0.5801625,null,271,\\\"ol\\\",3.59994375],[643.01242243636943,1.0,583,0.0,true,1.0,2.44766127280128,100.0,null,1,1.640384,null,272,\\\"ol\\\",18.590056],[617.44182216121726,1.0,990,0.0,true,1.0,3.77860557756474,100.0,null,1,0.789868,null,272,\\\"ol\\\",14.470324],[681.14788663982904,1.0,1223,0.0,true,1.0,2.59959555416697,100.0,null,1,1.709696,null,272,\\\"ol\\\",17.369876],[417.06530793610244,1.0,448,0.0,true,1.0,3.77860557756474,100.0,null,1,0.532836,null,272,\\\"ol\\\",9.712344],[643.01242243636943,1.0,584,0.0,true,1.0,2.44766127280128,100.0,null,1,1.640384,null,272,\\\"ol\\\",18.590056],[681.14788663982904,1.0,1222,0.0,true,1.0,2.59959555416697,100.0,null,1,1.699588,null,272,\\\"ol\\\",17.369876],[6.28760269005019,1.0,1441,0.0,true,1.0,0.84164839241865,100.0,null,1,0.03999375,null,273,\\\"ol\\\",0.159975],[38.19718634205488,1.0,1095,0.0,true,1.0,99999.0,100.0,null,1,0.4401,null,275,\\\"ol\\\",1.9899],[948.7992459285731,1.0,1508,0.0,true,1.0,0.65946230747437,100.0,null,1,0.1002375,null,277,\\\"ol\\\",0.3402],[171.65155343837009,1.0,1481,0.0,true,1.0,0.79802637207988,100.0,null,1,1.779975,null,24,\\\"ol\\\",8.23010625],[961.37445130867366,1.0,1507,0.0,true,1.0,0.65946230747437,100.0,null,1,0.1002375,null,276,\\\"ol\\\",0.34981875],[356.50707252584556,1.0,545,0.0,true,1.0,0.74157434575912,100.0,null,1,4.6899,null,278,\\\"ol\\\",16.1098875],[32.06677371925595,1.0,390,0.0,true,1.0,99999.0,100.0,null,1,0.010125,null,280,\\\"ol\\\",0.1002375],[38.35437640930614,1.0,390,0.0,true,1.0,99999.0,100.0,null,1,0.02025,null,279,\\\"ol\\\",0.1002375],[432.58706507545281,1.0,1145,0.0,true,1.0,1.15983254077205,100.0,null,1,1.630125,null,281,\\\"ol\\\",10.98005625],[171.65155343837009,1.0,398,0.0,true,1.0,0.90836442352501,100.0,null,1,1.779975,null,283,\\\"ol\\\",8.31009375],[337.64426445569495,1.0,878,0.0,true,1.0,0.91349642591781,100.0,null,1,2.11005,null,283,\\\"ol\\\",14.3501625],[279.7983197072333,1.0,927,0.0,true,1.0,99999.0,100.0,null,1,0.9801,null,283,\\\"ol\\\",4.4701875],[566.51300237352177,1.0,1090,0.0,true,1.0,0.94685444147099,100.0,null,1,4.10011875,null,283,\\\"ol\\\",18.53026875],[181.71171774245036,1.0,1389,0.0,true,1.0,99999.0,100.0,null,1,0.479925,null,283,\\\"ol\\\",2.9797875],[174.79535478339517,1.0,281,0.0,true,1.0,1.15983254077205,100.0,null,1,0.2602125,null,25,\\\"ol\\\",1.72985625],[283.57088132126341,1.0,398,0.0,true,1.0,1.09824851205849,100.0,null,1,1.18006875,null,283,\\\"ol\\\",7.960275],[191.14312177752566,1.0,1388,0.0,true,1.0,99999.0,100.0,null,1,0.479925,null,283,\\\"ol\\\",2.909925],[273.51071701718308,1.0,398,0.0,true,1.0,1.12904052641527,100.0,null,1,1.16994375,null,283,\\\"ol\\\",7.98001875],[25.15041076020075,1.0,1046,0.0,true,1.0,0.91349642591781,100.0,null,1,0.1701,null,283,\\\"ol\\\",1.18006875],[254.64790894703253,1.0,844,0.0,true,1.0,0.78776236729429,100.0,null,1,0.10681875,null,283,\\\"ol\\\",0.60699375],[254.64790894703253,1.0,843,0.0,true,1.0,0.78776236729429,100.0,null,1,0.10580625,null,283,\\\"ol\\\",0.60193125],[12.78530013757608,1.0,287,0.0,true,1.0,2.77735866336483,100.0,null,1,0.030324,null,284,\\\"ol\\\",0.300352],[627.14101536903343,1.0,302,0.0,true,1.0,1.80953729106538,100.0,null,1,1.81944,null,284,\\\"ol\\\",20.419604],[38.13546420345968,1.0,1047,0.0,true,1.0,1.82928874764292,100.0,null,1,0.114076,null,286,\\\"ol\\\",1.240396],[1031.42102316755995,1.0,1238,0.0,true,1.0,2.37929084618672,100.0,null,1,2.749376,null,285,\\\"ol\\\",30.760088],[82.99635550866246,1.0,301,0.0,true,1.0,1.14956853598645,100.0,null,1,0.548775,null,25,\\\"ol\\\",3.6439875],[770.20411518432445,1.0,1358,0.0,true,1.0,2.52058972785681,100.0,null,1,2.190548,null,286,\\\"ol\\\",24.36028],[6.39265006878804,1.0,1429,0.0,true,1.0,2.77735866336483,100.0,null,1,0.030324,null,285,\\\"ol\\\",0.270028],[12.78530013757608,1.0,287,0.0,true,1.0,2.77735866336483,100.0,null,1,0.030324,null,285,\\\"ol\\\",0.300352],[630.22712229879335,1.0,302,0.0,true,1.0,1.80953729106538,100.0,null,1,1.81944,null,284,\\\"ol\\\",20.38928],[528.38559361672174,1.0,824,0.0,true,1.0,2.59959555416697,100.0,null,1,1.419452,null,286,\\\"ol\\\",15.810356],[986.67247268604365,1.0,873,0.0,true,1.0,2.77735866336483,100.0,null,1,2.470684,null,286,\\\"ol\\\",25.050512],[1082.34178750859564,1.0,1238,0.0,true,1.0,2.79862946275603,100.0,null,1,1.849764,null,286,\\\"ol\\\",26.679344],[1066.24994423199132,1.0,1238,0.0,true,1.0,2.79862946275603,100.0,null,1,1.839656,null,286,\\\"ol\\\",26.459856],[235.78510087688198,1.0,341,0.0,true,1.0,1.34458462691273,100.0,null,1,1.48989375,null,288,\\\"ol\\\",10.1300625],[484.14540713386424,1.0,792,0.0,true,1.0,1.43182866759027,100.0,null,1,3.0000375,null,288,\\\"ol\\\",20.6499375],[105.00296492383811,1.0,1432,0.0,true,1.0,0.89296841634662,100.0,null,1,0.26476875,null,25,\\\"ol\\\",1.233225],[350.21946983579534,1.0,1037,0.0,true,1.0,1.43182866759027,100.0,null,1,2.31406875,null,288,\\\"ol\\\",15.46695],[101.85916357881301,1.0,1336,0.0,true,1.0,0.91093042472141,100.0,null,1,1.07375625,null,288,\\\"ol\\\",4.89088125],[146.50114267816934,1.0,1442,0.0,true,1.0,1.02640047855933,100.0,null,1,1.50305625,null,288,\\\"ol\\\",6.69110625],[279.7983197072333,1.0,1469,0.0,true,1.0,1.00330646779175,100.0,null,1,2.81019375,null,288,\\\"ol\\\",12.7301625],[413.75876479707421,1.0,544,0.0,true,1.0,3.77860557756474,100.0,null,1,0.590596,null,289,\\\"ol\\\",7.810596],[795.77471545947662,1.0,692,0.0,true,1.0,2.77735866336483,100.0,null,1,1.979724,null,289,\\\"ol\\\",20.029724],[1247.66894446001038,1.0,1397,0.0,true,1.0,2.9125801737803,100.0,null,1,3.110376,null,289,\\\"ol\\\",31.600496],[413.75876479707421,1.0,544,0.0,true,1.0,3.77860557756474,100.0,null,1,0.600704,null,289,\\\"ol\\\",7.859692],[792.68860852971693,1.0,692,0.0,true,1.0,2.77735866336483,100.0,null,1,1.969616,null,289,\\\"ol\\\",19.97052],[1247.66894446001038,1.0,1397,0.0,true,1.0,2.9125801737803,100.0,null,1,3.110376,null,289,\\\"ol\\\",31.590388],[127.63833460801877,1.0,281,0.0,true,1.0,0.91349642591781,100.0,null,1,0.2602125,null,25,\\\"ol\\\",1.75010625],[2171.1092088743294,1.0,336,0.0,true,1.0,99999.0,100.0,null,1,0.49005,null,290,\\\"ol\\\",1.48989375],[585.37581044367232,1.0,364,0.0,true,1.0,0.84934639600785,100.0,null,1,0.10985625,null,290,\\\"ol\\\",0.42980625],[2935.05293571542688,1.0,877,0.0,true,1.0,99999.0,100.0,null,1,0.61003125,null,290,\\\"ol\\\",1.3901625],[324.44029880658957,1.0,1105,0.0,true,1.0,0.69795232542035,100.0,null,1,0.2298375,null,290,\\\"ol\\\",1.18006875],[238.92890222190709,1.0,1364,0.0,true,1.0,0.85961040079344,100.0,null,1,0.650025,null,290,\\\"ol\\\",4.86],[127.63833460801877,1.0,1392,0.0,true,1.0,0.82881838643666,100.0,null,1,0.62015625,null,291,\\\"ol\\\",3.09015],[1190.24318922650036,1.0,363,0.0,true,1.0,0.68768832063475,100.0,null,1,0.13010625,null,291,\\\"ol\\\",0.42980625],[305.57749073643902,1.0,1106,0.0,true,1.0,0.69795232542035,100.0,null,1,0.27995625,null,291,\\\"ol\\\",1.289925],[238.92890222190709,1.0,1364,0.0,true,1.0,0.85961040079344,100.0,null,1,0.650025,null,290,\\\"ol\\\",4.83975],[245.21650491195729,1.0,1364,0.0,true,1.0,2.13747899659981,100.0,null,1,0.46018125,null,290,\\\"ol\\\",4.4499375],[82.99635550866246,1.0,301,0.0,true,1.0,1.3856406460551,100.0,null,1,0.5497875,null,25,\\\"ol\\\",3.66980625],[155.93254671324462,1.0,1483,0.0,true,1.0,2.39921111863244,100.0,null,1,0.26983125,null,290,\\\"ol\\\",2.57985],[152.7622930231073,1.0,611,0.0,true,1.0,1.39931473137801,100.0,null,1,0.399988,null,292,\\\"ol\\\",3.780392],[640.07795384710892,1.0,425,0.0,true,1.0,1.02896647975573,100.0,null,1,3.9497625,null,296,\\\"ol\\\",26.549775],[242.07270356693212,1.0,776,0.0,true,1.0,1.43182866759027,100.0,null,1,1.56988125,null,296,\\\"ol\\\",10.41001875],[286.71468266628852,1.0,1037,0.0,true,1.0,1.43182866759027,100.0,null,1,1.90400625,null,296,\\\"ol\\\",12.77521875],[337.64426445569495,1.0,1394,0.0,true,1.0,0.91606242711421,100.0,null,1,4.50005625,null,296,\\\"ol\\\",16.29973125],[811.72950728547892,1.0,425,0.0,true,1.0,0.95455244506018,100.0,null,1,7.300125,null,296,\\\"ol\\\",36.33001874999999],[458.28687906932186,1.0,721,0.0,true,1.0,3.77860557756474,100.0,null,1,0.550164,null,297,\\\"ol\\\",10.119552],[486.94358627423389,1.0,721,0.0,true,1.0,3.77860557756474,100.0,null,1,0.540056,null,298,\\\"ol\\\",9.290696],[365.93847656092083,1.0,783,0.0,true,1.0,1.30096260657396,100.0,null,1,0.84999375,null,299,\\\"ol\\\",8.750025],[50.92958178940651,1.0,662,0.0,true,1.0,1.43182866759027,100.0,null,1,0.330075,null,2,\\\"ol\\\",2.21180625],[98.71536223378791,1.0,1431,0.0,true,1.0,1.03923048454133,100.0,null,1,0.27995625,null,25,\\\"ol\\\",1.24993125],[353.36327118082045,1.0,783,0.0,true,1.0,0.99560846420255,100.0,null,1,0.75988125,null,299,\\\"ol\\\",9.40005],[222.5811352277766,1.0,716,0.0,true,1.0,1.12904052641527,100.0,null,1,0.3999375,null,301,\\\"ol\\\",2.70590625],[194.28692312255077,1.0,740,0.0,true,1.0,1.20858656350362,100.0,null,1,1.2909375,null,301,\\\"ol\\\",8.648775],[219.43733388275149,1.0,716,0.0,true,1.0,1.12904052641527,100.0,null,1,0.37715625,null,301,\\\"ol\\\",2.55504375],[738.46130104965289,1.0,538,0.0,true,1.0,3.77860557756474,100.0,null,1,1.070004,null,302,\\\"ol\\\",14.029904],[210.0757074329311,1.0,1365,0.0,true,1.0,2.69531415142736,100.0,null,1,0.609368,null,302,\\\"ol\\\",6.799796],[738.46130104965289,1.0,538,0.0,true,1.0,3.77860557756474,100.0,null,1,1.070004,null,302,\\\"ol\\\",14.019796],[210.0757074329311,1.0,1365,0.0,true,1.0,2.69531415142736,100.0,null,1,0.609368,null,302,\\\"ol\\\",6.870552],[245.12506470663106,1.0,1365,0.0,true,1.0,2.1225219106787,100.0,null,1,0.929936,null,302,\\\"ol\\\",7.27054],[689.12125482950046,1.0,839,0.0,true,1.0,1.12647452521887,100.0,null,1,2.2852125,null,303,\\\"ol\\\",15.11814375],[82.99635550866246,1.0,301,0.0,true,1.0,1.3856406460551,100.0,null,1,0.5497875,null,25,\\\"ol\\\",3.67993125],[12.78530013757608,1.0,1314,0.0,true,1.0,3.77860557756474,100.0,null,1,0.020216,null,305,\\\"ol\\\",0.300352],[19.17795020636412,1.0,1314,0.0,true,1.0,3.77860557756474,100.0,null,1,0.030324,null,304,\\\"ol\\\",0.349448],[365.93847656092083,1.0,506,0.0,true,1.0,1.21115256470002,100.0,null,1,1.2160125,null,306,\\\"ol\\\",7.66918125],[63.50478716950688,1.0,652,0.0,true,1.0,1.21371856589641,100.0,null,1,0.45005625,null,306,\\\"ol\\\",2.69983125],[57.2171844794567,1.0,607,0.0,true,1.0,1.47545068792904,100.0,null,1,0.38019375,null,307,\\\"ol\\\",2.5201125],[133.92593729806899,1.0,749,0.0,true,1.0,1.43182866759027,100.0,null,1,0.8798625,null,307,\\\"ol\\\",5.9200875],[50.92958178940651,1.0,607,0.0,true,1.0,1.47545068792904,100.0,null,1,0.330075,null,307,\\\"ol\\\",2.2001625],[32.06677371925595,1.0,417,0.0,true,1.0,0.95968444745298,100.0,null,1,0.30020625,null,308,\\\"ol\\\",1.35016875],[28.92297237423085,1.0,417,0.0,true,1.0,1.10851251684408,100.0,null,1,0.29919375,null,309,\\\"ol\\\",1.35675],[360.63363836335287,1.0,981,0.0,true,1.0,2.71354626519124,100.0,null,1,1.403568,null,310,\\\"ol\\\",17.491172],[477.22904417480902,1.0,827,0.0,true,1.0,1.19832255871802,100.0,null,1,0.92998125,null,28,\\\"ol\\\",5.9200875],[267.22311432713292,1.0,433,0.0,true,1.0,1.06745649770171,100.0,null,1,1.76023125,null,311,\\\"ol\\\",11.76980625],[490.43300982391457,1.0,598,0.0,true,1.0,1.06489049650531,100.0,null,1,3.21013125,null,311,\\\"ol\\\",21.37995],[9.90297423682904,1.0,1430,0.0,true,1.0,99999.0,100.0,null,1,0.010125,null,313,\\\"ol\\\",0.020025],[203.71832715762602,1.0,351,0.0,true,1.0,1.20858656350362,100.0,null,1,1.31675625,null,314,\\\"ol\\\",8.750025],[365.93847656092083,1.0,1408,0.0,true,1.0,0.97251445343497,100.0,null,1,4.18010625,null,314,\\\"ol\\\",18.44116875],[302.43368939141396,1.0,644,0.0,true,1.0,0.96481644984577,100.0,null,1,0.94010625,null,315,\\\"ol\\\",7.32088125],[731.87695312184167,1.0,1341,0.0,true,1.0,0.96481644984577,100.0,null,1,1.6210125,null,315,\\\"ol\\\",15.60718125],[311.86509342648924,1.0,690,0.0,true,1.0,0.94942044266738,100.0,null,1,3.04003125,null,316,\\\"ol\\\",14.569875],[184.85551908747544,1.0,826,0.0,true,1.0,0.90836442352501,100.0,null,1,1.81996875,null,316,\\\"ol\\\",8.91],[184.85551908747544,1.0,1385,0.0,true,1.0,99999.0,100.0,null,1,1.07983125,null,317,\\\"ol\\\",7.470225],[82.99635550866246,1.0,942,0.0,true,1.0,1.05975849411251,100.0,null,1,0.54016875,null,28,\\\"ol\\\",3.61006875],[521.87102327416551,1.0,1010,0.0,true,1.0,1.00330646779175,100.0,null,1,3.250125,null,318,\\\"ol\\\",22.200075],[242.07270356693212,1.0,1170,0.0,true,1.0,1.00330646779175,100.0,null,1,1.5197625,null,318,\\\"ol\\\",10.23991875],[496.72061251396462,1.0,1024,0.0,true,1.0,1.09311650966569,100.0,null,1,0.04505625,null,319,\\\"ol\\\",0.38019375],[191.14312177752566,1.0,353,0.0,true,1.0,0.79802637207988,100.0,null,1,1.76023125,null,321,\\\"ol\\\",9.1499625],[168.507752093345,1.0,809,0.0,true,1.0,0.64919830268878,100.0,null,1,1.59013125,null,321,\\\"ol\\\",7.8600375],[57.2171844794567,1.0,923,0.0,true,1.0,1.0777205024873,100.0,null,1,0.11998125,null,321,\\\"ol\\\",0.78013125],[76.07999254960724,1.0,604,0.0,true,1.0,1.16753054436124,100.0,null,1,0.5497875,null,322,\\\"ol\\\",3.250125],[242.07270356693212,1.0,741,0.0,true,1.0,0.65433030508158,100.0,null,1,2.2599,null,322,\\\"ol\\\",10.860075],[318.1526961165394,1.0,686,0.0,true,1.0,0.71334833259874,100.0,null,1,0.0799875,null,323,\\\"ol\\\",0.2399625],[611.15498147287803,1.0,833,0.0,true,1.0,0.79802637207988,100.0,null,1,0.1002375,null,323,\\\"ol\\\",0.3898125],[95.57156088876283,1.0,1247,0.0,true,1.0,1.3882066472515,100.0,null,1,0.650025,null,28,\\\"ol\\\",4.35020625],[6.28760269005019,1.0,1432,0.0,true,1.0,1.20858656350362,100.0,null,1,0.0081,null,324,\\\"ol\\\",0.05011875],[6.28760269005019,1.0,1431,0.0,true,1.0,1.3856406460551,100.0,null,1,0.0081,null,325,\\\"ol\\\",0.05011875],[426.29946238540265,1.0,1085,0.0,true,1.0,1.47545068792904,100.0,null,1,2.80006875,null,326,\\\"ol\\\",18.84009375],[337.64426445569495,1.0,1274,0.0,true,1.0,1.47545068792904,100.0,null,1,2.20978125,null,327,\\\"ol\\\",14.92981875],[420.01185969535243,1.0,1085,0.0,true,1.0,1.47545068792904,100.0,null,1,2.760075,null,327,\\\"ol\\\",18.40978125],[159.0763480582697,1.0,417,0.0,true,1.0,1.10851251684408,100.0,null,1,1.5197625,null,328,\\\"ol\\\",7.17001875],[155.93254671324462,1.0,543,0.0,true,1.0,1.10851251684408,100.0,null,1,0.9001125,null,328,\\\"ol\\\",4.97998125],[413.72425700530226,1.0,425,0.0,true,1.0,1.37281064007311,100.0,null,1,2.77981875,null,329,\\\"ol\\\",18.769725],[32.06677371925595,1.0,1180,0.0,true,1.0,1.20858656350362,100.0,null,1,0.2298375,null,329,\\\"ol\\\",1.62],[69.79238985955706,1.0,1433,0.0,true,1.0,1.43182866759027,100.0,null,1,0.4201875,null,329,\\\"ol\\\",2.86993125],[101.85916357881301,1.0,1248,0.0,true,1.0,1.3882066472515,100.0,null,1,0.650025,null,28,\\\"ol\\\",4.35020625],[413.72425700530226,1.0,425,0.0,true,1.0,1.43182866759027,100.0,null,1,2.739825,null,329,\\\"ol\\\",18.49989375],[413.72425700530226,1.0,425,0.0,true,1.0,1.43182866759027,100.0,null,1,2.74995,null,329,\\\"ol\\\",18.49989375],[273.51071701718308,1.0,991,0.0,true,1.0,99999.0,100.0,null,1,4.4398125,null,334,\\\"ol\\\",13.41005625],[38.35437640930614,1.0,1135,0.0,true,1.0,99999.0,100.0,null,1,0.49005,null,334,\\\"ol\\\",1.779975],[293.00228535633869,1.0,1512,0.0,true,1.0,99999.0,100.0,null,1,4.10011875,null,334,\\\"ol\\\",14.30004375],[76.07999254960724,1.0,970,0.0,true,1.0,0.69282032302755,100.0,null,1,0.77000625,null,334,\\\"ol\\\",3.6500625],[439.50342803450798,1.0,476,0.0,true,1.0,0.66459430986717,100.0,null,1,0.0698625,null,335,\\\"ol\\\",0.29008125],[4068.0789404624702,1.0,874,0.0,true,1.0,1.0777205024873,100.0,null,1,0.1002375,null,337,\\\"ol\\\",0.37006875],[3221.13885811270984,1.0,937,0.0,true,1.0,0.73900834456272,100.0,null,1,0.330075,null,337,\\\"ol\\\",1.19019375],[140.21353998811912,1.0,1463,0.0,true,1.0,1.68329678483731,100.0,null,1,0.30020625,null,337,\\\"ol\\\",2.85980625],[101.85916357881301,1.0,1248,0.0,true,1.0,1.3882066472515,100.0,null,1,0.650025,null,28,\\\"ol\\\",4.31983125],[3495.27833539889843,1.0,874,0.0,true,1.0,1.0777205024873,100.0,null,1,0.0921375,null,337,\\\"ol\\\",0.3148875],[3227.42646080276063,1.0,937,0.0,true,1.0,0.73900834456272,100.0,null,1,0.330075,null,337,\\\"ol\\\",1.1998125],[174.79535478339517,1.0,1462,0.0,true,1.0,2.39921111863244,100.0,null,1,0.309825,null,337,\\\"ol\\\",2.86993125],[1228.5975656358064,1.0,874,0.0,true,1.0,1.09311650966569,100.0,null,1,0.11998125,null,337,\\\"ol\\\",1.0702125],[123.86577299398866,1.0,1450,0.0,true,1.0,2.39921111863244,100.0,null,1,0.10985625,null,337,\\\"ol\\\",1.0398375],[92.42775954373772,1.0,1451,0.0,true,1.0,2.39921111863244,100.0,null,1,0.10985625,null,337,\\\"ol\\\",1.03021875],[210.00592984767621,1.0,963,0.0,true,1.0,1.16753054436124,100.0,null,1,1.4529375,null,338,\\\"ol\\\",8.96518125],[152.78874536821951,1.0,1437,0.0,true,1.0,0.75953635413391,100.0,null,1,1.02009375,null,339,\\\"ol\\\",6.51999375],[362.79467521589572,1.0,545,0.0,true,1.0,0.75953635413391,100.0,null,1,2.440125,null,338,\\\"ol\\\",15.7899375],[550.64965075284556,1.0,547,0.0,true,1.0,3.77860557756474,100.0,null,1,0.763876,null,340,\\\"ol\\\",11.67474],[439.50342803450798,1.0,203,0.0,true,1.0,99999.0,100.0,null,1,0.2500875,null,29,\\\"ol\\\",0.4698],[849.78158673027212,1.0,864,0.0,true,1.0,2.65277255264496,100.0,null,1,1.649048,null,340,\\\"ol\\\",21.037636],[448.93483206958325,1.0,595,0.0,true,1.0,1.20858656350362,100.0,null,1,1.460025,null,341,\\\"ol\\\",9.7999875],[273.51071701718308,1.0,972,0.0,true,1.0,0.98277845822056,100.0,null,1,2.5201125,null,341,\\\"ol\\\",12.4102125],[1196.53079191655024,1.0,1011,0.0,true,1.0,1.43182866759027,100.0,null,1,7.7598,null,341,\\\"ol\\\",51.7701375],[356.50707252584556,1.0,1204,0.0,true,1.0,0.91606242711421,100.0,null,1,2.80006875,null,341,\\\"ol\\\",14.1598125],[305.57749073643902,1.0,1496,0.0,true,1.0,1.24964258264599,100.0,null,1,0.54016875,null,341,\\\"ol\\\",3.69005625],[18.86280807015056,1.0,332,0.0,true,1.0,2.39921111863244,100.0,null,1,0.02986875,null,341,\\\"ol\\\",0.45005625],[229.49749818683179,1.0,972,0.0,true,1.0,1.43182866759027,100.0,null,1,1.42003125,null,341,\\\"ol\\\",9.6197625],[76.07999254960724,1.0,1469,0.0,true,1.0,1.43182866759027,100.0,null,1,0.51991875,null,341,\\\"ol\\\",3.42984375],[12.57520538010037,1.0,330,0.0,true,1.0,2.39921111863244,100.0,null,1,0.03999375,null,341,\\\"ol\\\",0.4201875],[1044.37080681733596,1.0,319,0.0,true,1.0,1.0828525048801,100.0,null,1,0.09315,null,29,\\\"ol\\\",0.8049375],[6.28760269005019,1.0,331,0.0,true,1.0,2.39921111863244,100.0,null,1,0.02986875,null,341,\\\"ol\\\",0.330075],[1808.01778842067279,1.0,426,0.0,true,1.0,2.39904230276426,100.0,null,1,4.479288,null,342,\\\"ol\\\",45.520656],[665.27647957249326,1.0,724,0.0,true,1.0,2.39904230276426,100.0,null,1,1.686592,null,342,\\\"ol\\\",16.991548],[1808.01778842067279,1.0,426,0.0,true,1.0,2.39904230276426,100.0,null,1,4.51972,null,342,\\\"ol\\\",45.809456],[665.27647957249326,1.0,725,0.0,true,1.0,2.39904230276426,100.0,null,1,1.679372,null,342,\\\"ol\\\",16.935232],[2867.87508258387561,1.0,768,0.0,true,1.0,2.39904230276426,100.0,null,1,7.08282,null,342,\\\"ol\\\",72.148016],[12.78530013757608,1.0,333,0.0,true,1.0,1.39931473137801,100.0,null,1,0.030324,null,342,\\\"ol\\\",0.359556],[50.92958178940651,1.0,344,0.0,true,1.0,0.90836442352501,100.0,null,1,0.51991875,null,343,\\\"ol\\\",2.39000625],[57.2171844794567,1.0,821,0.0,true,1.0,1.04692848813052,100.0,null,1,0.51991875,null,343,\\\"ol\\\",2.48011875],[127.63833460801877,1.0,810,0.0,true,1.0,1.03923048454133,100.0,null,1,1.289925,null,344,\\\"ol\\\",6.2501625],[1075.80882026758695,1.0,1128,0.0,true,1.0,0.98791046061336,100.0,null,1,0.1002375,null,29,\\\"ol\\\",0.86619375],[369.08227790594594,1.0,357,0.0,true,1.0,1.11364451923688,100.0,null,1,2.39000625,null,345,\\\"ol\\\",15.869925],[273.51071701718308,1.0,1340,0.0,true,1.0,1.06745649770171,100.0,null,1,1.800225,null,345,\\\"ol\\\",11.93990625],[120.72197164896357,1.0,464,0.0,true,1.0,1.236812576664,100.0,null,1,0.78975,null,346,\\\"ol\\\",5.2599375],[69.79238985955706,1.0,535,0.0,true,1.0,0.9263264318998,100.0,null,1,0.548775,null,346,\\\"ol\\\",2.5747875],[152.78874536821951,1.0,880,0.0,true,1.0,1.16496454316484,100.0,null,1,1.08995625,null,346,\\\"ol\\\",6.5701125],[89.28395819871264,1.0,535,0.0,true,1.0,0.90579842232861,100.0,null,1,0.556875,null,346,\\\"ol\\\",2.5201125],[152.78874536821951,1.0,880,0.0,true,1.0,1.16496454316484,100.0,null,1,1.10008125,null,346,\\\"ol\\\",6.58985625],[6.28760269005019,1.0,1435,0.0,true,1.0,0.70308432781314,100.0,null,1,0.0799875,null,347,\\\"ol\\\",0.34981875],[218.80857361374646,1.0,841,0.0,true,1.0,1.43952667117947,100.0,null,1,1.2879,null,348,\\\"ol\\\",10.2009375],[331.35666176564479,1.0,1219,0.0,true,1.0,1.44209267237587,100.0,null,1,1.88679375,null,348,\\\"ol\\\",14.598225],[261.72146197333899,1.0,1028,0.0,true,1.0,99999.0,100.0,null,1,2.189925,null,3,\\\"ol\\\",7.670025],[964.51825265369848,1.0,1146,0.0,true,1.0,0.98791046061336,100.0,null,1,0.38019375,null,29,\\\"ol\\\",1.6999875],[31.74281413467164,1.0,375,0.0,true,1.0,2.09973176847385,100.0,null,1,0.05054,null,349,\\\"ol\\\",0.739328],[1088.51400136811526,1.0,990,0.0,true,1.0,2.44766127280128,100.0,null,1,2.724828,null,349,\\\"ol\\\",27.563072],[900.92278728057647,1.0,1249,0.0,true,1.0,2.44766127280128,100.0,null,1,2.280076,null,349,\\\"ol\\\",21.78996],[534.77824368550978,1.0,1296,0.0,true,1.0,2.44766127280128,100.0,null,1,1.370356,null,349,\\\"ol\\\",13.489848],[31.74281413467164,1.0,374,0.0,true,1.0,2.09973176847385,100.0,null,1,0.05054,null,349,\\\"ol\\\",0.730664],[1082.34178750859564,1.0,990,0.0,true,1.0,2.44766127280128,100.0,null,1,2.706056,null,349,\\\"ol\\\",27.369576],[547.56354382308587,1.0,1296,0.0,true,1.0,2.44766127280128,100.0,null,1,1.40068,null,349,\\\"ol\\\",13.769984],[31.74281413467164,1.0,376,0.0,true,1.0,2.09973176847385,100.0,null,1,0.05054,null,349,\\\"ol\\\",0.789868],[547.56354382308587,1.0,1296,0.0,true,1.0,2.44766127280128,100.0,null,1,1.40068,null,349,\\\"ol\\\",13.769984],[31.74281413467164,1.0,377,0.0,true,1.0,2.09973176847385,100.0,null,1,0.05054,null,349,\\\"ol\\\",0.789868],[942.51164323852299,1.0,337,0.0,true,1.0,1.15983254077205,100.0,null,1,0.0901125,null,30,\\\"ol\\\",0.53004375],[63.50478716950688,1.0,1436,0.0,true,1.0,1.28813260059197,100.0,null,1,0.43993125,null,350,\\\"ol\\\",3.05015625],[76.07999254960724,1.0,470,0.0,true,1.0,1.25220858384239,100.0,null,1,0.51991875,null,353,\\\"ol\\\",3.38023125],[763.9437268410976,1.0,588,0.0,true,1.0,0.96225044864938,100.0,null,1,4.82000625,null,352,\\\"ol\\\",32.51998125],[407.43665431525204,1.0,809,0.0,true,1.0,1.28813260059197,100.0,null,1,1.07983125,null,353,\\\"ol\\\",11.819925],[89.28395819871264,1.0,923,0.0,true,1.0,0.73644234336632,100.0,null,1,1.12995,null,354,\\\"ol\\\",3.9497625],[101.85916357881301,1.0,1112,0.0,true,1.0,0.66972631225997,100.0,null,1,0.30020625,null,352,\\\"ol\\\",1.310175],[0.0,1.0,1142,0.0,true,1.0,0.73644234336632,100.0,null,1,0.010125,null,352,\\\"ol\\\",8.00026875],[254.64790894703253,1.0,1159,0.0,true,1.0,1.28813260059197,100.0,null,1,0.9001125,null,353,\\\"ol\\\",8.280225],[955.08684861862321,1.0,1236,0.0,true,1.0,0.96225044864938,100.0,null,1,5.9200875,null,353,\\\"ol\\\",39.82010625],[89.28395819871264,1.0,1512,0.0,true,1.0,99999.0,100.0,null,1,0.11998125,null,353,\\\"ol\\\",0.78975],[1744.18098621992158,1.0,937,0.0,true,1.0,1.15983254077205,100.0,null,1,0.159975,null,30,\\\"ol\\\",1.12995],[76.07999254960724,1.0,470,0.0,true,1.0,1.19062455512883,100.0,null,1,0.51991875,null,352,\\\"ol\\\",3.37010625],[235.78510087688198,1.0,970,0.0,true,1.0,0.85447839840065,100.0,null,1,2.40975,null,352,\\\"ol\\\",11.39011875],[0.0,1.0,1142,0.0,true,1.0,99999.0,100.0,null,1,0.010125,null,354,\\\"ol\\\",0.1002375],[372.31675745458614,1.0,1320,0.0,true,1.0,2.79862946275603,100.0,null,1,0.667128,null,355,\\\"ol\\\",9.296472],[372.31675745458614,1.0,1320,0.0,true,1.0,2.79862946275603,100.0,null,1,0.667128,null,355,\\\"ol\\\",9.290696],[229.49749818683179,1.0,516,0.0,true,1.0,1.05206049052332,100.0,null,1,1.6372125,null,356,\\\"ol\\\",9.7351875],[719.30174774174122,1.0,545,0.0,true,1.0,99999.0,100.0,null,1,10.10019375,null,356,\\\"ol\\\",36.2201625],[541.36259161332089,1.0,915,0.0,true,1.0,99999.0,100.0,null,1,8.1,null,356,\\\"ol\\\",27.0702],[445.79103072455825,1.0,978,0.0,true,1.0,1.05462649171972,100.0,null,1,2.7702,null,357,\\\"ol\\\",19.0998],[69.79238985955706,1.0,1246,0.0,true,1.0,1.02383447736294,100.0,null,1,0.49005,null,357,\\\"ol\\\",3.229875],[464.0250785257038,1.0,1235,0.0,true,1.0,99999.0,100.0,null,1,8.376075,null,31,\\\"ol\\\",24.0381],[286.71468266628852,1.0,1480,0.0,true,1.0,0.85447839840065,100.0,null,1,2.86993125,null,357,\\\"ol\\\",12.97974375],[687.54935415698776,1.0,643,0.0,true,1.0,99999.0,100.0,null,1,18.4941,null,358,\\\"ol\\\",38.5749],[219.43733388275149,1.0,593,0.0,true,1.0,1.47545068792904,100.0,null,1,1.43015625,null,359,\\\"ol\\\",9.49978125],[38.35437640930614,1.0,704,0.0,true,1.0,1.47545068792904,100.0,null,1,0.2399625,null,359,\\\"ol\\\",1.56988125],[133.92593729806899,1.0,1400,0.0,true,1.0,1.45235667716146,100.0,null,1,0.8758125,null,359,\\\"ol\\\",5.842125],[181.71171774245036,1.0,1400,0.0,true,1.0,0.94428844027459,100.0,null,1,0.87024375,null,359,\\\"ol\\\",5.81985],[763.9437268410976,1.0,522,0.0,true,1.0,1.05975849411251,100.0,null,1,6.8202,null,361,\\\"ol\\\",34.1101125],[267.22311432713292,1.0,1082,0.0,true,1.0,1.05975849411251,100.0,null,1,2.31001875,null,361,\\\"ol\\\",12.393],[470.94144148475897,1.0,1414,0.0,true,1.0,0.7749323613123,100.0,null,1,5.37991875,null,361,\\\"ol\\\",23.03994375],[512.43961923909023,1.0,1482,0.0,true,1.0,0.86474240318624,100.0,null,1,4.9602375,null,361,\\\"ol\\\",23.159925],[94.78561055250657,1.0,1420,0.0,true,1.0,99999.0,100.0,null,1,1.370025,null,31,\\\"ol\\\",4.6701],[579.0882077536221,1.0,1500,0.0,true,1.0,0.84934639600785,100.0,null,1,5.9099625,null,361,\\\"ol\\\",26.87985],[280.17442198033092,1.0,872,0.0,true,1.0,2.1225219106787,100.0,null,1,1.172528,null,362,\\\"ol\\\",9.065432],[929.35905827621991,1.0,1059,0.0,true,1.0,2.59959555416697,100.0,null,1,2.594868,null,362,\\\"ol\\\",27.828768],[1304.98235886983434,1.0,1342,0.0,true,1.0,1.98578105744958,100.0,null,1,5.531964,null,362,\\\"ol\\\",42.281764],[1018.59163578813013,1.0,560,0.0,true,1.0,1.11364451923688,100.0,null,1,0.1002375,null,364,\\\"ol\\\",0.81],[630.01778954302858,1.0,1108,0.0,true,1.0,0.68768832063475,100.0,null,1,0.2298375,null,364,\\\"ol\\\",0.5599125],[687.86373429149035,1.0,1269,0.0,true,1.0,0.68768832063475,100.0,null,1,0.159975,null,363,\\\"ol\\\",0.479925],[687.76097291788562,1.0,547,0.0,true,1.0,2.99918271415874,100.0,null,1,1.11188,null,365,\\\"ol\\\",16.141032],[725.6760009120768,1.0,611,0.0,true,1.0,3.3425541900452,100.0,null,1,1.27072,null,365,\\\"ol\\\",18.370568],[254.60382170517886,1.0,1222,0.0,true,1.0,3.3425541900452,100.0,null,1,0.450528,null,365,\\\"ol\\\",6.450348],[586.63333098168232,1.0,831,0.0,true,1.0,0.99817446539895,100.0,null,1,0.36905625,null,32,\\\"ol\\\",2.5909875],[641.46936897148953,1.0,547,0.0,true,1.0,2.79862946275603,100.0,null,1,1.113324,null,366,\\\"ol\\\",16.161248],[254.60382170517886,1.0,1223,0.0,true,1.0,3.3425541900452,100.0,null,1,0.450528,null,366,\\\"ol\\\",6.450348],[18.86280807015056,1.0,503,0.0,true,1.0,99999.0,100.0,null,1,0.010125,null,367,\\\"ol\\\",0.1002375],[490.43300982391457,1.0,1252,0.0,true,1.0,0.94942044266738,100.0,null,1,0.0901125,null,368,\\\"ol\\\",0.31995],[57.2171844794567,1.0,646,0.0,true,1.0,1.39847065203709,100.0,null,1,0.3898125,null,370,\\\"ol\\\",2.62996875],[98.71536223378791,1.0,1006,0.0,true,1.0,1.11621052043328,100.0,null,1,0.27995625,null,370,\\\"ol\\\",1.8700875],[942.51164323852299,1.0,1092,0.0,true,1.0,99999.0,100.0,null,1,0.2602125,null,370,\\\"ol\\\",0.50979375],[95.57156088876283,1.0,1335,0.0,true,1.0,1.10851251684408,100.0,null,1,0.84999375,null,370,\\\"ol\\\",4.19985],[197.43072446757583,1.0,1400,0.0,true,1.0,1.45235667716146,100.0,null,1,1.289925,null,370,\\\"ol\\\",8.59005],[57.2171844794567,1.0,646,0.0,true,1.0,1.20858656350362,100.0,null,1,0.37006875,null,370,\\\"ol\\\",2.4998625],[571.54308452556188,1.0,831,0.0,true,1.0,1.0751545012909,100.0,null,1,0.38221875,null,32,\\\"ol\\\",2.65021875],[38.35437640930614,1.0,1006,0.0,true,1.0,1.45235667716146,100.0,null,1,0.26983125,null,370,\\\"ol\\\",1.84021875],[935.59528027946749,1.0,1091,0.0,true,1.0,99999.0,100.0,null,1,0.2500875,null,370,\\\"ol\\\",0.50979375],[452.07863341460842,1.0,519,0.0,true,1.0,99999.0,100.0,null,1,0.2602125,null,371,\\\"ol\\\",0.59990625],[6.28760269005019,1.0,561,0.0,true,1.0,0.84421439361505,100.0,null,1,0.0698625,null,372,\\\"ol\\\",0.29008125],[50.92958178940651,1.0,733,0.0,true,1.0,1.12904052641527,100.0,null,1,0.31995,null,373,\\\"ol\\\",2.11005],[18.86280807015056,1.0,1437,0.0,true,1.0,0.90836442352501,100.0,null,1,0.010125,null,378,\\\"ol\\\",0.1002375],[5.65884242104517,1.0,389,0.0,true,1.0,99999.0,100.0,null,1,0.09,null,379,\\\"ol\\\",0.2799],[280.11269984173583,1.0,458,0.0,true,1.0,99999.0,100.0,null,1,4.4901,null,379,\\\"ol\\\",13.59],[305.57749073643907,1.0,1088,0.0,true,1.0,99999.0,100.0,null,1,3.930075,null,379,\\\"ol\\\",14.339925],[92.42775954373772,1.0,1466,0.0,true,1.0,1.34715062810913,100.0,null,1,0.62420625,null,380,\\\"ol\\\",4.16491875],[928.91818585768272,1.0,219,0.0,true,1.0,2.39904230276426,100.0,null,1,2.580428,null,33,\\\"ol\\\",28.10024],[305.57749073643902,1.0,585,0.0,true,1.0,1.12390852402247,100.0,null,1,1.97994375,null,381,\\\"ol\\\",13.7001375],[140.21353998811912,1.0,839,0.0,true,1.0,2.21959103488456,100.0,null,1,0.35994375,null,381,\\\"ol\\\",3.4900875],[321.29649746156451,1.0,848,0.0,true,1.0,1.16753054436124,100.0,null,1,3.549825,null,381,\\\"ol\\\",15.49985625],[1440.4897762904975,1.0,1298,0.0,true,1.0,1.28813260059197,100.0,null,1,3.86724375,null,381,\\\"ol\\\",26.0931375],[2603.79250388014907,1.0,434,0.0,true,1.0,3.46410161513775,100.0,null,1,3.750068,null,382,\\\"ol\\\",49.279388],[1483.31525216809382,1.0,945,0.0,true,1.0,2.36865544649112,100.0,null,1,4.330556,null,382,\\\"ol\\\",48.599264],[751.24660118722898,1.0,1125,0.0,true,1.0,2.62390503918548,100.0,null,1,1.880088,null,382,\\\"ol\\\",19.020368],[2597.39985381136057,1.0,434,0.0,true,1.0,3.46410161513775,100.0,null,1,3.750068,null,382,\\\"ol\\\",49.279388],[152.7622930231073,1.0,840,0.0,true,1.0,2.39904230276426,100.0,null,1,0.369664,null,382,\\\"ol\\\",3.900244],[757.63925125601702,1.0,1125,0.0,true,1.0,2.62390503918548,100.0,null,1,1.890196,null,382,\\\"ol\\\",19.14022],[98.71536223378791,1.0,469,0.0,true,1.0,0.82368638404387,100.0,null,1,0.87024375,null,34,\\\"ol\\\",4.4398125],[216.29353253772641,1.0,1337,0.0,true,1.0,1.3856406460551,100.0,null,1,1.39978125,null,383,\\\"ol\\\",9.3301875],[146.50114267816934,1.0,588,0.0,true,1.0,0.95968444745298,100.0,null,1,1.0702125,null,384,\\\"ol\\\",6.4101375],[50.92958178940651,1.0,1418,0.0,true,1.0,1.29069860178836,100.0,null,1,0.30121875,null,384,\\\"ol\\\",2.03715],[95.57156088876283,1.0,590,0.0,true,1.0,1.11107851804048,100.0,null,1,0.6399,null,385,\\\"ol\\\",4.26009375],[1165.09277846629948,1.0,1173,0.0,true,1.0,99999.0,100.0,null,1,0.37006875,null,387,\\\"ol\\\",0.70014375],[521.87102327416551,1.0,410,0.0,true,1.0,1.14956853598645,100.0,null,1,2.97016875,null,390,\\\"ol\\\",19.8399375],[293.00228535633869,1.0,1447,0.0,true,1.0,0.91349642591781,100.0,null,1,1.929825,null,390,\\\"ol\\\",12.9002625],[235.78510087688198,1.0,1038,0.0,true,1.0,1.35484863169832,100.0,null,1,1.59975,null,391,\\\"ol\\\",10.63985625],[343.93186714574517,1.0,1058,0.0,true,1.0,1.34458462691273,100.0,null,1,2.334825,null,391,\\\"ol\\\",15.5449125],[1273.23954473516278,1.0,1069,0.0,true,1.0,99999.0,100.0,null,1,0.0698625,null,393,\\\"ol\\\",0.69001875],[484.14540713386424,1.0,1156,0.0,true,1.0,0.82368638404387,100.0,null,1,4.63978125,null,34,\\\"ol\\\",21.859875],[1145.60121012714399,1.0,1069,0.0,true,1.0,99999.0,100.0,null,1,0.0799875,null,392,\\\"ol\\\",0.66976875],[458.36623610465858,1.0,509,0.0,true,1.0,99999.0,100.0,null,1,0.28299375,null,394,\\\"ol\\\",0.5184],[1600.8236448867774,1.0,1140,0.0,true,1.0,1.04949448932692,100.0,null,1,0.147825,null,395,\\\"ol\\\",1.2848625],[50.92958178940651,1.0,1324,0.0,true,1.0,1.45235667716146,100.0,null,1,0.31995,null,396,\\\"ol\\\",2.1799125],[194.28692312255077,1.0,946,0.0,true,1.0,0.99560846420255,100.0,null,1,0.629775,null,397,\\\"ol\\\",4.26009375],[305.57749073643902,1.0,1145,0.0,true,1.0,1.12904052641527,100.0,null,1,1