{
    "_module": "pandapower.auxiliary",
    "_class": "pandapowerNet",
    "_object": "{\"OPF_converged\":false,\"bus\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"in_service\\\",\\\"max_vm_pu\\\",\\\"min_vm_pu\\\",\\\"name\\\",\\\"type\\\",\\\"vn_kv\\\",\\\"zone\\\"],\\\"index\\\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,4,5,6,7,8,9],\\\"data\\\":[[true,1.06,0.94,1,\\\"b\\\",345.0,2.0],[true,1.06,0.94,2,\\\"b\\\",345.0,2.0],[true,1.06,0.94,11,\\\"b\\\",345.0,1.0],[true,1.06,0.94,12,\\\"b\\\",345.0,1.0],[true,1.06,0.94,13,\\\"b\\\",345.0,1.0],[true,1.06,0.94,14,\\\"b\\\",345.0,1.0],[true,1.06,0.94,15,\\\"b\\\",345.0,3.0],[true,1.06,0.94,16,\\\"b\\\",345.0,3.0],[true,1.06,0.94,17,\\\"b\\\",345.0,2.0],[true,1.06,0.94,18,\\\"b\\\",345.0,2.0],[true,1.06,0.94,19,\\\"b\\\",345.0,3.0],[true,1.06,0.94,20,\\\"b\\\",345.0,3.0],[true,1.06,0.94,3,\\\"b\\\",345.0,2.0],[true,1.06,0.94,21,\\\"b\\\",345.0,3.0],[true,1.06,0.94,22,\\\"b\\\",345.0,3.0],[true,1.06,0.94,23,\\\"b\\\",345.0,3.0],[true,1.06,0.94,24,\\\"b\\\",345.0,3.0],[true,1.06,0.94,25,\\\"b\\\",345.0,2.0],[true,1.06,0.94,26,\\\"b\\\",345.0,2.0],[true,1.06,0.94,27,\\\"b\\\",345.0,2.0],[true,1.06,0.94,28,\\\"b\\\",345.0,3.0],[true,1.06,0.94,29,\\\"b\\\",345.0,3.0],[true,1.06,0.94,30,\\\"b\\\",345.0,2.0],[true,1.06,0.94,4,\\\"b\\\",345.0,1.0],[true,1.06,0.94,31,\\\"b\\\",345.0,1.0],[true,1.06,0.94,32,\\\"b\\\",345.0,1.0],[true,1.06,0.94,33,\\\"b\\\",345.0,3.0],[true,1.06,0.94,34,\\\"b\\\",345.0,3.0],[true,1.06,0.94,35,\\\"b\\\",345.0,3.0],[true,1.06,0.94,36,\\\"b\\\",345.0,3.0],[true,1.06,0.94,37,\\\"b\\\",345.0,2.0],[true,1.06,0.94,38,\\\"b\\\",345.0,3.0],[true,1.06,0.94,39,\\\"b\\\",345.0,1.0],[true,1.06,0.94,5,\\\"b\\\",345.0,1.0],[true,1.06,0.94,6,\\\"b\\\",345.0,1.0],[true,1.06,0.94,7,\\\"b\\\",345.0,1.0],[true,1.06,0.94,8,\\\"b\\\",345.0,1.0],[true,1.06,0.94,9,\\\"b\\\",345.0,1.0],[true,1.06,0.94,10,\\\"b\\\",345.0,1.0]]}\",\n    \"dtype\": {\n        \"in_service\": \"bool\",\n        \"max_vm_pu\": \"float64\",\n        \"min_vm_pu\": \"float64\",\n        \"name\": \"object\",\n        \"type\": \"object\",\n        \"vn_kv\": \"float64\",\n        \"zone\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"bus_geodata\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"x\\\",\\\"y\\\",\\\"coords\\\"],\\\"index\\\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,35,36,37,38,4,5,6,7,8,9],\\\"data\\\":[[3.8651896006,-7.5205436056,null],[2.781130914,-6.995664623,null],[5.5562497349,-2.823586774,null],[4.6037374515,-2.6446776379,null],[3.6169987243,-2.6253414465,null],[2.9156349201,-3.6181605435,null],[1.6998379431,-3.4538047029,null],[0.4792442607,-3.7231889492,null],[0.6541427582,-4.9392899889,null],[1.7299980538,-5.3045955759,null],[-0.7443340273,-3.9591649232,null],[-1.8863843691,-4.3408959098,null],[2.8004813789,-5.7410613533,null],[0.5424500007,-2.5387156917,null],[0.1378309315,-1.4070944852,null],[-0.7459187384,-1.8134910539,null],[-0.175770462,-2.8721764454,null],[1.7039069281,-7.5803060748,null],[0.5155822983,-7.272295693,null],[0.2441253033,-6.0845656019,null],[-0.5038221887,-7.639772461,null],[-0.0795757709,-8.2967411622,null],[3.0523886142,-8.071251984,null],[3.5065013264,-4.7551145087,null],[6.8254467608,-3.6694861102,null],[5.0993126896,-0.9774093327,null],[-1.6559292334,-3.3267895142,null],[-3.0255511668,-4.2897441057,null],[0.0132078934,-0.288813269,null],[-1.6169624773,-1.0957508861,null],[1.7873794004,-8.7600998699,null],[-0.7850341693,-9.1511589546,null],[5.0005081699,-7.6330833538,null],[4.7458306758,-4.7889264863,null],[5.7034723483,-3.9958012755,null],[6.4538684792,-4.8815782836,null],[5.6116198753,-5.6222265625,null],[5.7470858062,-6.7716124818,null],[4.6633626905,-1.9937855746,null]]}\",\n    \"dtype\": {\n        \"x\": \"float64\",\n        \"y\": \"float64\",\n        \"coords\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"converged\":true,\"dcline\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"from_bus\\\",\\\"to_bus\\\",\\\"p_mw\\\",\\\"loss_percent\\\",\\\"loss_mw\\\",\\\"vm_from_pu\\\",\\\"vm_to_pu\\\",\\\"max_p_mw\\\",\\\"min_q_from_mvar\\\",\\\"min_q_to_mvar\\\",\\\"max_q_from_mvar\\\",\\\"max_q_to_mvar\\\",\\\"in_service\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"from_bus\": \"uint32\",\n        \"to_bus\": \"uint32\",\n        \"p_mw\": \"float64\",\n        \"loss_percent\": \"float64\",\n        \"loss_mw\": \"float64\",\n        \"vm_from_pu\": \"float64\",\n        \"vm_to_pu\": \"float64\",\n        \"max_p_mw\": \"float64\",\n        \"min_q_from_mvar\": \"float64\",\n        \"min_q_to_mvar\": \"float64\",\n        \"max_q_from_mvar\": \"float64\",\n        \"max_q_to_mvar\": \"float64\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"ext_grid\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"bus\\\",\\\"in_service\\\",\\\"name\\\",\\\"va_degree\\\",\\\"vm_pu\\\",\\\"max_p_mw\\\",\\\"min_p_mw\\\",\\\"max_q_mvar\\\",\\\"min_q_mvar\\\"],\\\"index\\\":[0],\\\"data\\\":[[30,true,null,0.0,0.982,646.0,0.0,300.0,-100.0]]}\",\n    \"dtype\": {\n        \"bus\": \"uint32\",\n        \"in_service\": \"bool\",\n        \"name\": \"object\",\n        \"va_degree\": \"float64\",\n        \"vm_pu\": \"float64\",\n        \"max_p_mw\": \"float64\",\n        \"min_p_mw\": \"float64\",\n        \"max_q_mvar\": \"float64\",\n        \"min_q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"f_hz\":60,\"gen\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"bus\\\",\\\"controllable\\\",\\\"in_service\\\",\\\"name\\\",\\\"p_mw\\\",\\\"scaling\\\",\\\"sn_mva\\\",\\\"type\\\",\\\"vm_pu\\\",\\\"slack\\\",\\\"max_p_mw\\\",\\\"min_p_mw\\\",\\\"max_q_mvar\\\",\\\"min_q_mvar\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8],\\\"data\\\":[[29,true,true,null,250.0,1.0,null,null,1.0499,false,1040.0,0.0,400.0,140.0],[31,true,true,null,650.0,1.0,null,null,0.9841,false,725.0,0.0,300.0,150.0],[32,true,true,null,632.0,1.0,null,null,0.9972,false,652.0,0.0,250.0,0.0],[33,true,true,null,508.0,1.0,null,null,1.0123,false,508.0,0.0,167.0,0.0],[34,true,true,null,650.0,1.0,null,null,1.0494,false,687.0,0.0,300.0,-100.0],[35,true,true,null,560.0,1.0,null,null,1.0636,false,580.0,0.0,240.0,0.0],[36,true,true,null,540.0,1.0,null,null,1.0275,false,564.0,0.0,250.0,0.0],[37,true,true,null,830.0,1.0,null,null,1.0265,false,865.0,0.0,300.0,-150.0],[38,true,true,null,1000.0,1.0,null,null,1.03,false,1100.0,0.0,300.0,-100.0]]}\",\n    \"dtype\": {\n        \"bus\": \"uint32\",\n        \"controllable\": \"bool\",\n        \"in_service\": \"bool\",\n        \"name\": \"object\",\n        \"p_mw\": \"float64\",\n        \"scaling\": \"float64\",\n        \"sn_mva\": \"float64\",\n        \"type\": \"object\",\n        \"vm_pu\": \"float64\",\n        \"slack\": \"bool\",\n        \"max_p_mw\": \"float64\",\n        \"min_p_mw\": \"float64\",\n        \"max_q_mvar\": \"float64\",\n        \"min_q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"impedance\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"from_bus\\\",\\\"to_bus\\\",\\\"rft_pu\\\",\\\"xft_pu\\\",\\\"rtf_pu\\\",\\\"xtf_pu\\\",\\\"sn_mva\\\",\\\"in_service\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"from_bus\": \"uint32\",\n        \"to_bus\": \"uint32\",\n        \"rft_pu\": \"float64\",\n        \"xft_pu\": \"float64\",\n        \"rtf_pu\": \"float64\",\n        \"xtf_pu\": \"float64\",\n        \"sn_mva\": \"float64\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"line\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"c_nf_per_km\\\",\\\"df\\\",\\\"from_bus\\\",\\\"g_us_per_km\\\",\\\"in_service\\\",\\\"length_km\\\",\\\"max_i_ka\\\",\\\"max_loading_percent\\\",\\\"name\\\",\\\"parallel\\\",\\\"r_ohm_per_km\\\",\\\"std_type\\\",\\\"to_bus\\\",\\\"type\\\",\\\"x_ohm_per_km\\\"],\\\"index\\\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,4,5,6,7,8,9],\\\"data\\\":[[1557.1176746944941,1.0,0,0.0,true,1.0,1.00408742467761,100.0,null,1,4.165875,null,1,\\\"ol\\\",48.919275],[1671.44447691551522,1.0,0,0.0,true,1.0,1.67347904112935,100.0,null,1,1.19025,null,38,\\\"ol\\\",29.75625],[251.83096785527093,1.0,5,0.0,true,1.0,1.50613113701642,100.0,null,1,0.71415,null,6,\\\"ol\\\",10.9503],[309.55151712475339,1.0,5,0.0,true,1.0,0.80326993974209,100.0,null,1,0.833175,null,10,\\\"ol\\\",9.76005],[173.83022559921358,1.0,6,0.0,true,1.0,1.50613113701642,100.0,null,1,0.4761,null,7,\\\"ol\\\",5.47515],[847.75663869154937,1.0,7,0.0,true,1.0,1.50613113701642,100.0,null,1,2.737575,null,8,\\\"ol\\\",43.206075],[2674.31116306482409,1.0,8,0.0,true,1.0,1.50613113701642,100.0,null,1,1.19025,null,38,\\\"ol\\\",29.75625],[162.4644031561881,1.0,9,0.0,true,1.0,1.00408742467761,100.0,null,1,0.4761,null,10,\\\"ol\\\",5.118075],[162.4644031561881,1.0,9,0.0,true,1.0,1.00408742467761,100.0,null,1,0.4761,null,12,\\\"ol\\\",5.118075],[383.98651116339107,1.0,12,0.0,true,1.0,1.00408742467761,100.0,null,1,1.071225,null,13,\\\"ol\\\",12.021525],[815.66490473477143,1.0,13,0.0,true,1.0,1.00408742467761,100.0,null,1,2.14245,null,14,\\\"ol\\\",25.828425],[381.08934073673748,1.0,14,0.0,true,1.0,1.00408742467761,100.0,null,1,1.071225,null,15,\\\"ol\\\",11.18835],[573.19402595022734,1.0,1,0.0,true,1.0,0.83673952056468,100.0,null,1,1.547325,null,2,\\\"ol\\\",17.972775],[299.07713173608289,1.0,15,0.0,true,1.0,1.00408742467761,100.0,null,1,0.833175,null,16,\\\"ol\\\",10.593225],[677.49216130975537,1.0,15,0.0,true,1.0,1.00408742467761,100.0,null,1,1.9044,null,18,\\\"ol\\\",23.209875],[567.84540362409768,1.0,15,0.0,true,1.0,1.00408742467761,100.0,null,1,0.9522,null,20,\\\"ol\\\",16.068375],[151.54429924034005,1.0,15,0.0,true,1.0,1.00408742467761,100.0,null,1,0.357075,null,23,\\\"ol\\\",7.022475],[293.95136867354188,1.0,16,0.0,true,1.0,1.00408742467761,100.0,null,1,0.833175,null,17,\\\"ol\\\",9.76005],[716.71539170137294,1.0,16,0.0,true,1.0,1.00408742467761,100.0,null,1,1.547325,null,26,\\\"ol\\\",20.591325],[571.6340111051062,1.0,20,0.0,true,1.0,1.50613113701642,100.0,null,1,0.9522,null,21,\\\"ol\\\",16.6635],[411.39820058480547,1.0,21,0.0,true,1.0,1.00408742467761,100.0,null,1,0.71415,null,22,\\\"ol\\\",11.4264],[804.52194155533471,1.0,22,0.0,true,1.0,1.00408742467761,100.0,null,1,2.61855,null,23,\\\"ol\\\",41.65875],[0.0,1.0,22,0.0,true,1.0,1.50613113701642,100.0,null,1,0.595125,null,35,\\\"ol\\\",32.3748],[325.37452483955354,1.0,1,0.0,true,1.0,0.83673952056468,100.0,null,1,8.33175,null,24,\\\"ol\\\",10.23615],[1183.38268965618477,1.0,24,0.0,true,1.0,1.00408742467761,100.0,null,1,3.8088,null,25,\\\"ol\\\",38.445075],[533.97079555860989,1.0,25,0.0,true,1.0,1.00408742467761,100.0,null,1,1.66635,null,26,\\\"ol\\\",17.496675],[1738.7479745193134,1.0,25,0.0,true,1.0,1.00408742467761,100.0,null,1,5.118075,null,27,\\\"ol\\\",56.41784999999999],[2293.22182232808655,1.0,25,0.0,true,1.0,1.00408742467761,100.0,null,1,6.784425,null,28,\\\"ol\\\",74.390625],[554.919566335951,1.0,27,0.0,true,1.0,1.00408742467761,100.0,null,1,1.66635,null,28,\\\"ol\\\",17.972775],[493.41040958546017,1.0,2,0.0,true,1.0,0.83673952056468,100.0,null,1,1.547325,null,3,\\\"ol\\\",25.352325],[476.47310555271616,1.0,2,0.0,true,1.0,0.83673952056468,100.0,null,1,1.309275,null,17,\\\"ol\\\",15.830325],[299.07713173608289,1.0,3,0.0,true,1.0,1.00408742467761,100.0,null,1,0.9522,null,4,\\\"ol\\\",15.2352],[307.99150227963224,1.0,3,0.0,true,1.0,0.83673952056468,100.0,null,1,0.9522,null,13,\\\"ol\\\",15.354225],[96.72092039751114,1.0,4,0.0,true,1.0,2.00817484935522,100.0,null,1,0.23805,null,5,\\\"ol\\\",3.09465],[328.94027305697341,1.0,4,0.0,true,1.0,1.50613113701642,100.0,null,1,0.9522,null,7,\\\"ol\\\",13.3308]]}\",\n    \"dtype\": {\n        \"c_nf_per_km\": \"float64\",\n        \"df\": \"float64\",\n        \"from_bus\": \"uint32\",\n        \"g_us_per_km\": \"float64\",\n        \"in_service\": \"bool\",\n        \"length_km\": \"float64\",\n        \"max_i_ka\": \"float64\",\n        \"max_loading_percent\": \"float64\",\n        \"name\": \"object\",\n        \"parallel\": \"uint32\",\n        \"r_ohm_per_km\": \"float64\",\n        \"std_type\": \"object\",\n        \"to_bus\": \"uint32\",\n        \"type\": \"object\",\n        \"x_ohm_per_km\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"line_geodata\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"coords\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"coords\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"load\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"bus\\\",\\\"const_i_percent\\\",\\\"const_z_percent\\\",\\\"controllable\\\",\\\"in_service\\\",\\\"name\\\",\\\"p_mw\\\",\\\"q_mvar\\\",\\\"scaling\\\",\\\"sn_mva\\\",\\\"type\\\"],\\\"index\\\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,3,4,5,6,7,8,9],\\\"data\\\":[[0,0.0,0.0,false,true,null,97.60000000000001,44.2,1.0,null,null],[2,0.0,0.0,false,true,null,322.0,2.4,1.0,null,null],[19,0.0,0.0,false,true,null,680.0,103.0,1.0,null,null],[20,0.0,0.0,false,true,null,274.0,115.0,1.0,null,null],[22,0.0,0.0,false,true,null,247.5,84.60000000000001,1.0,null,null],[23,0.0,0.0,false,true,null,308.60000000000002,-92.2,1.0,null,null],[24,0.0,0.0,false,true,null,224.0,47.2,1.0,null,null],[25,0.0,0.0,false,true,null,139.0,17.0,1.0,null,null],[26,0.0,0.0,false,true,null,281.0,75.5,1.0,null,null],[27,0.0,0.0,false,true,null,206.0,27.6,1.0,null,null],[28,0.0,0.0,false,true,null,283.5,26.9,1.0,null,null],[30,0.0,0.0,false,true,null,9.2,4.6,1.0,null,null],[3,0.0,0.0,false,true,null,500.0,184.0,1.0,null,null],[38,0.0,0.0,false,true,null,1104.0,250.0,1.0,null,null],[6,0.0,0.0,false,true,null,233.80000000000001,84.0,1.0,null,null],[7,0.0,0.0,false,true,null,522.0,176.59999999999999,1.0,null,null],[8,0.0,0.0,false,true,null,6.5,-66.59999999999999,1.0,null,null],[11,0.0,0.0,false,true,null,8.53,88.0,1.0,null,null],[14,0.0,0.0,false,true,null,320.0,153.0,1.0,null,null],[15,0.0,0.0,false,true,null,329.0,32.3,1.0,null,null],[17,0.0,0.0,false,true,null,158.0,30.0,1.0,null,null]]}\",\n    \"dtype\": {\n        \"bus\": \"uint32\",\n        \"const_i_percent\": \"float64\",\n        \"const_z_percent\": \"float64\",\n        \"controllable\": \"bool\",\n        \"in_service\": \"bool\",\n        \"name\": \"object\",\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"scaling\": \"float64\",\n        \"sn_mva\": \"float64\",\n        \"type\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"measurement\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"measurement_type\\\",\\\"element_type\\\",\\\"element\\\",\\\"value\\\",\\\"std_dev\\\",\\\"side\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"measurement_type\": \"object\",\n        \"element_type\": \"object\",\n        \"element\": \"uint32\",\n        \"value\": \"float64\",\n        \"std_dev\": \"float64\",\n        \"side\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"name\":\"\",\"poly_cost\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"element\\\",\\\"et\\\",\\\"cp0_eur\\\",\\\"cp1_eur_per_mw\\\",\\\"cp2_eur_per_mw2\\\",\\\"cq0_eur\\\",\\\"cq1_eur_per_mvar\\\",\\\"cq2_eur_per_mvar2\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9],\\\"data\\\":[[0.0,\\\"gen\\\",-0.2,-0.3,-0.01,0.0,0.0,0.0],[0.0,\\\"ext_grid\\\",-0.2,-0.3,-0.01,0.0,0.0,0.0],[1.0,\\\"gen\\\",-0.2,-0.3,-0.01,0.0,0.0,0.0],[2.0,\\\"gen\\\",-0.2,-0.3,-0.01,0.0,0.0,0.0],[3.0,\\\"gen\\\",-0.2,-0.3,-0.01,0.0,0.0,0.0],[4.0,\\\"gen\\\",-0.2,-0.3,-0.01,0.0,0.0,0.0],[5.0,\\\"gen\\\",-0.2,-0.3,-0.01,0.0,0.0,0.0],[6.0,\\\"gen\\\",-0.2,-0.3,-0.01,0.0,0.0,0.0],[7.0,\\\"gen\\\",-0.2,-0.3,-0.01,0.0,0.0,0.0],[8.0,\\\"gen\\\",-0.2,-0.3,-0.01,0.0,0.0,0.0]]}\",\n    \"dtype\": {\n        \"element\": \"object\",\n        \"et\": \"object\",\n        \"cp0_eur\": \"float64\",\n        \"cp1_eur_per_mw\": \"float64\",\n        \"cp2_eur_per_mw2\": \"float64\",\n        \"cq0_eur\": \"float64\",\n        \"cq1_eur_per_mvar\": \"float64\",\n        \"cq2_eur_per_mvar2\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"pwl_cost\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"power_type\\\",\\\"element\\\",\\\"et\\\",\\\"points\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"power_type\": \"object\",\n        \"element\": \"object\",\n        \"et\": \"object\",\n        \"points\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"res_bus\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"vm_pu\\\",\\\"va_degree\\\",\\\"p_mw\\\",\\\"q_mvar\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"vm_pu\": \"float64\",\n        \"va_degree\": \"float64\",\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_dcline\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_from_mw\\\",\\\"q_from_mvar\\\",\\\"p_to_mw\\\",\\\"q_to_mvar\\\",\\\"pl_mw\\\",\\\"vm_from_pu\\\",\\\"va_from_degree\\\",\\\"vm_to_pu\\\",\\\"va_to_degree\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_from_mw\": \"float64\",\n        \"q_from_mvar\": \"float64\",\n        \"p_to_mw\": \"float64\",\n        \"q_to_mvar\": \"float64\",\n        \"pl_mw\": \"float64\",\n        \"vm_from_pu\": \"float64\",\n        \"va_from_degree\": \"float64\",\n        \"vm_to_pu\": \"float64\",\n        \"va_to_degree\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_ext_grid\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\"],\\\"index\\\":[0],\\\"data\\\":[[null,null]]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_gen\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\",\\\"va_degree\\\",\\\"vm_pu\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8],\\\"data\\\":[[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null]]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"va_degree\": \"float64\",\n        \"vm_pu\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_impedance\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_from_mw\\\",\\\"q_from_mvar\\\",\\\"p_to_mw\\\",\\\"q_to_mvar\\\",\\\"pl_mw\\\",\\\"ql_mvar\\\",\\\"i_from_ka\\\",\\\"i_to_ka\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_from_mw\": \"float64\",\n        \"q_from_mvar\": \"float64\",\n        \"p_to_mw\": \"float64\",\n        \"q_to_mvar\": \"float64\",\n        \"pl_mw\": \"float64\",\n        \"ql_mvar\": \"float64\",\n        \"i_from_ka\": \"float64\",\n        \"i_to_ka\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_line\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_from_mw\\\",\\\"q_from_mvar\\\",\\\"p_to_mw\\\",\\\"q_to_mvar\\\",\\\"pl_mw\\\",\\\"ql_mvar\\\",\\\"i_from_ka\\\",\\\"i_to_ka\\\",\\\"i_ka\\\",\\\"vm_from_pu\\\",\\\"va_from_degree\\\",\\\"vm_to_pu\\\",\\\"va_to_degree\\\",\\\"loading_percent\\\"],\\\"index\\\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,33,34,4,5,6,7,8,9],\\\"data\\\":[[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null]]}\",\n    \"dtype\": {\n        \"p_from_mw\": \"float64\",\n        \"q_from_mvar\": \"float64\",\n        \"p_to_mw\": \"float64\",\n        \"q_to_mvar\": \"float64\",\n        \"pl_mw\": \"float64\",\n        \"ql_mvar\": \"float64\",\n        \"i_from_ka\": \"float64\",\n        \"i_to_ka\": \"float64\",\n        \"i_ka\": \"float64\",\n        \"vm_from_pu\": \"float64\",\n        \"va_from_degree\": \"float64\",\n        \"vm_to_pu\": \"float64\",\n        \"va_to_degree\": \"float64\",\n        \"loading_percent\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_load\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\"],\\\"index\\\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,3,4,5,6,7,8,9],\\\"data\\\":[[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null],[null,null]]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_sgen\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_shunt\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\",\\\"vm_pu\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"vm_pu\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_storage\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_trafo\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_hv_mw\\\",\\\"q_hv_mvar\\\",\\\"p_lv_mw\\\",\\\"q_lv_mvar\\\",\\\"pl_mw\\\",\\\"ql_mvar\\\",\\\"i_hv_ka\\\",\\\"i_lv_ka\\\",\\\"vm_hv_pu\\\",\\\"va_hv_degree\\\",\\\"vm_lv_pu\\\",\\\"va_lv_degree\\\",\\\"loading_percent\\\"],\\\"index\\\":[0,1,10,2,3,4,5,6,7,8,9],\\\"data\\\":[[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null]]}\",\n    \"dtype\": {\n        \"p_hv_mw\": \"float64\",\n        \"q_hv_mvar\": \"float64\",\n        \"p_lv_mw\": \"float64\",\n        \"q_lv_mvar\": \"float64\",\n        \"pl_mw\": \"float64\",\n        \"ql_mvar\": \"float64\",\n        \"i_hv_ka\": \"float64\",\n        \"i_lv_ka\": \"float64\",\n        \"vm_hv_pu\": \"float64\",\n        \"va_hv_degree\": \"float64\",\n        \"vm_lv_pu\": \"float64\",\n        \"va_lv_degree\": \"float64\",\n        \"loading_percent\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_trafo3w\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_hv_mw\\\",\\\"q_hv_mvar\\\",\\\"p_mv_mw\\\",\\\"q_mv_mvar\\\",\\\"p_lv_mw\\\",\\\"q_lv_mvar\\\",\\\"pl_mw\\\",\\\"ql_mvar\\\",\\\"i_hv_ka\\\",\\\"i_mv_ka\\\",\\\"i_lv_ka\\\",\\\"vm_hv_pu\\\",\\\"va_hv_degree\\\",\\\"vm_mv_pu\\\",\\\"va_mv_degree\\\",\\\"vm_lv_pu\\\",\\\"va_lv_degree\\\",\\\"va_internal_degree\\\",\\\"vm_internal_pu\\\",\\\"loading_percent\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_hv_mw\": \"float64\",\n        \"q_hv_mvar\": \"float64\",\n        \"p_mv_mw\": \"float64\",\n        \"q_mv_mvar\": \"float64\",\n        \"p_lv_mw\": \"float64\",\n        \"q_lv_mvar\": \"float64\",\n        \"pl_mw\": \"float64\",\n        \"ql_mvar\": \"float64\",\n        \"i_hv_ka\": \"float64\",\n        \"i_mv_ka\": \"float64\",\n        \"i_lv_ka\": \"float64\",\n        \"vm_hv_pu\": \"float64\",\n        \"va_hv_degree\": \"float64\",\n        \"vm_mv_pu\": \"float64\",\n        \"va_mv_degree\": \"float64\",\n        \"vm_lv_pu\": \"float64\",\n        \"va_lv_degree\": \"float64\",\n        \"va_internal_degree\": \"float64\",\n        \"vm_internal_pu\": \"float64\",\n        \"loading_percent\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_ward\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\",\\\"vm_pu\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"vm_pu\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_xward\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\",\\\"vm_pu\\\",\\\"va_internal_degree\\\",\\\"vm_internal_pu\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"vm_pu\": \"float64\",\n        \"va_internal_degree\": \"float64\",\n        \"vm_internal_pu\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"sgen\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"bus\\\",\\\"p_mw\\\",\\\"q_mvar\\\",\\\"sn_mva\\\",\\\"scaling\\\",\\\"in_service\\\",\\\"type\\\",\\\"current_source\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"bus\": \"int64\",\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"sn_mva\": \"float64\",\n        \"scaling\": \"float64\",\n        \"in_service\": \"bool\",\n        \"type\": \"object\",\n        \"current_source\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"shunt\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"bus\\\",\\\"name\\\",\\\"q_mvar\\\",\\\"p_mw\\\",\\\"vn_kv\\\",\\\"step\\\",\\\"max_step\\\",\\\"in_service\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"bus\": \"uint32\",\n        \"name\": \"object\",\n        \"q_mvar\": \"float64\",\n        \"p_mw\": \"float64\",\n        \"vn_kv\": \"float64\",\n        \"step\": \"uint32\",\n        \"max_step\": \"uint32\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"sn_mva\":1.0,\"std_types\":{\n    \"line\": {\n        \"NAYY 4x150 SE\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.208,\n            \"q_mm2\": 150,\n            \"x_ohm_per_km\": 0.08,\n            \"c_nf_per_km\": 261.0,\n            \"max_i_ka\": 0.27\n        },\n        \"70-AL1/11-ST1A 20.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.4132,\n            \"q_mm2\": 70,\n            \"x_ohm_per_km\": 0.36,\n            \"c_nf_per_km\": 9.7,\n            \"max_i_ka\": 0.29\n        },\n        \"NA2XS2Y 1x70 RM/25 6/10 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.443,\n            \"q_mm2\": 70,\n            \"x_ohm_per_km\": 0.123,\n            \"c_nf_per_km\": 280.0,\n            \"max_i_ka\": 0.217\n        },\n        \"N2XS(FL)2Y 1x300 RM/35 64/110 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.06,\n            \"q_mm2\": 300,\n            \"x_ohm_per_km\": 0.144,\n            \"c_nf_per_km\": 144.0,\n            \"max_i_ka\": 0.588\n        },\n        \"NA2XS2Y 1x120 RM/25 6/10 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.253,\n            \"q_mm2\": 120,\n            \"x_ohm_per_km\": 0.113,\n            \"c_nf_per_km\": 340.0,\n            \"max_i_ka\": 0.28\n        },\n        \"149-AL1/24-ST1A 10.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.194,\n            \"q_mm2\": 149,\n            \"x_ohm_per_km\": 0.315,\n            \"c_nf_per_km\": 11.25,\n            \"max_i_ka\": 0.47\n        },\n        \"15-AL1/3-ST1A 0.4\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 1.8769,\n            \"q_mm2\": 16,\n            \"x_ohm_per_km\": 0.35,\n            \"c_nf_per_km\": 11.0,\n            \"max_i_ka\": 0.105\n        },\n        \"NA2XS2Y 1x185 RM/25 6/10 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.161,\n            \"q_mm2\": 185,\n            \"x_ohm_per_km\": 0.11,\n            \"c_nf_per_km\": 406.0,\n            \"max_i_ka\": 0.358\n        },\n        \"NA2XS2Y 1x240 RM/25 6/10 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.122,\n            \"q_mm2\": 240,\n            \"x_ohm_per_km\": 0.105,\n            \"c_nf_per_km\": 456.0,\n            \"max_i_ka\": 0.416\n        },\n        \"N2XS(FL)2Y 1x240 RM/35 64/110 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.075,\n            \"q_mm2\": 240,\n            \"x_ohm_per_km\": 0.149,\n            \"c_nf_per_km\": 135.0,\n            \"max_i_ka\": 0.526\n        },\n        \"NAYY 4x120 SE\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.225,\n            \"q_mm2\": 120,\n            \"x_ohm_per_km\": 0.08,\n            \"c_nf_per_km\": 264.0,\n            \"max_i_ka\": 0.242\n        },\n        \"48-AL1/8-ST1A 10.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.5939,\n            \"q_mm2\": 48,\n            \"x_ohm_per_km\": 0.35,\n            \"c_nf_per_km\": 10.1,\n            \"max_i_ka\": 0.21\n        },\n        \"94-AL1/15-ST1A 10.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.306,\n            \"q_mm2\": 94,\n            \"x_ohm_per_km\": 0.33,\n            \"c_nf_per_km\": 10.75,\n            \"max_i_ka\": 0.35\n        },\n        \"NA2XS2Y 1x70 RM/25 12/20 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.443,\n            \"q_mm2\": 70,\n            \"x_ohm_per_km\": 0.132,\n            \"c_nf_per_km\": 190.0,\n            \"max_i_ka\": 0.22\n        },\n        \"243-AL1/39-ST1A 20.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.1188,\n            \"q_mm2\": 243,\n            \"x_ohm_per_km\": 0.32,\n            \"c_nf_per_km\": 11.0,\n            \"max_i_ka\": 0.645\n        },\n        \"NA2XS2Y 1x150 RM/25 6/10 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.206,\n            \"q_mm2\": 150,\n            \"x_ohm_per_km\": 0.11,\n            \"c_nf_per_km\": 360.0,\n            \"max_i_ka\": 0.315\n        },\n        \"184-AL1/30-ST1A 110.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.1571,\n            \"q_mm2\": 184,\n            \"x_ohm_per_km\": 0.4,\n            \"c_nf_per_km\": 8.8,\n            \"max_i_ka\": 0.535\n        },\n        \"149-AL1/24-ST1A 110.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.194,\n            \"q_mm2\": 149,\n            \"x_ohm_per_km\": 0.41,\n            \"c_nf_per_km\": 8.75,\n            \"max_i_ka\": 0.47\n        },\n        \"NA2XS2Y 1x240 RM/25 12/20 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.122,\n            \"q_mm2\": 240,\n            \"x_ohm_per_km\": 0.112,\n            \"c_nf_per_km\": 304.0,\n            \"max_i_ka\": 0.421\n        },\n        \"122-AL1/20-ST1A 20.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.2376,\n            \"q_mm2\": 122,\n            \"x_ohm_per_km\": 0.344,\n            \"c_nf_per_km\": 10.3,\n            \"max_i_ka\": 0.41\n        },\n        \"48-AL1/8-ST1A 20.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.5939,\n            \"q_mm2\": 48,\n            \"x_ohm_per_km\": 0.372,\n            \"c_nf_per_km\": 9.5,\n            \"max_i_ka\": 0.21\n        },\n        \"34-AL1/6-ST1A 10.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.8342,\n            \"q_mm2\": 34,\n            \"x_ohm_per_km\": 0.36,\n            \"c_nf_per_km\": 9.7,\n            \"max_i_ka\": 0.17\n        },\n        \"24-AL1/4-ST1A 0.4\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 1.2012,\n            \"q_mm2\": 24,\n            \"x_ohm_per_km\": 0.335,\n            \"c_nf_per_km\": 11.25,\n            \"max_i_ka\": 0.14\n        },\n        \"184-AL1/30-ST1A 20.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.1571,\n            \"q_mm2\": 184,\n            \"x_ohm_per_km\": 0.33,\n            \"c_nf_per_km\": 10.75,\n            \"max_i_ka\": 0.535\n        },\n        \"94-AL1/15-ST1A 20.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.306,\n            \"q_mm2\": 94,\n            \"x_ohm_per_km\": 0.35,\n            \"c_nf_per_km\": 10.0,\n            \"max_i_ka\": 0.35\n        },\n        \"NAYY 4x50 SE\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.642,\n            \"q_mm2\": 50,\n            \"x_ohm_per_km\": 0.083,\n            \"c_nf_per_km\": 210.0,\n            \"max_i_ka\": 0.142\n        },\n        \"490-AL1/64-ST1A 380.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.059,\n            \"q_mm2\": 490,\n            \"x_ohm_per_km\": 0.253,\n            \"c_nf_per_km\": 11.0,\n            \"max_i_ka\": 0.96\n        },\n        \"48-AL1/8-ST1A 0.4\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.5939,\n            \"q_mm2\": 48,\n            \"x_ohm_per_km\": 0.3,\n            \"c_nf_per_km\": 12.2,\n            \"max_i_ka\": 0.21\n        },\n        \"NA2XS2Y 1x95 RM/25 6/10 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.313,\n            \"q_mm2\": 95,\n            \"x_ohm_per_km\": 0.123,\n            \"c_nf_per_km\": 315.0,\n            \"max_i_ka\": 0.249\n        },\n        \"NA2XS2Y 1x120 RM/25 12/20 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.253,\n            \"q_mm2\": 120,\n            \"x_ohm_per_km\": 0.119,\n            \"c_nf_per_km\": 230.0,\n            \"max_i_ka\": 0.283\n        },\n        \"34-AL1/6-ST1A 20.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.8342,\n            \"q_mm2\": 34,\n            \"x_ohm_per_km\": 0.382,\n            \"c_nf_per_km\": 9.15,\n            \"max_i_ka\": 0.17\n        },\n        \"94-AL1/15-ST1A 0.4\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.306,\n            \"q_mm2\": 94,\n            \"x_ohm_per_km\": 0.29,\n            \"c_nf_per_km\": 13.2,\n            \"max_i_ka\": 0.35\n        },\n        \"NA2XS2Y 1x185 RM/25 12/20 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.161,\n            \"q_mm2\": 185,\n            \"x_ohm_per_km\": 0.117,\n            \"c_nf_per_km\": 273.0,\n            \"max_i_ka\": 0.362\n        },\n        \"NA2XS2Y 1x150 RM/25 12/20 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.206,\n            \"q_mm2\": 150,\n            \"x_ohm_per_km\": 0.116,\n            \"c_nf_per_km\": 250.0,\n            \"max_i_ka\": 0.319\n        },\n        \"243-AL1/39-ST1A 110.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.1188,\n            \"q_mm2\": 243,\n            \"x_ohm_per_km\": 0.39,\n            \"c_nf_per_km\": 9.0,\n            \"max_i_ka\": 0.645\n        },\n        \"490-AL1/64-ST1A 220.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.059,\n            \"q_mm2\": 490,\n            \"x_ohm_per_km\": 0.285,\n            \"c_nf_per_km\": 10.0,\n            \"max_i_ka\": 0.96\n        },\n        \"N2XS(FL)2Y 1x185 RM/35 64/110 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.099,\n            \"q_mm2\": 185,\n            \"x_ohm_per_km\": 0.156,\n            \"c_nf_per_km\": 125.0,\n            \"max_i_ka\": 0.457\n        },\n        \"N2XS(FL)2Y 1x120 RM/35 64/110 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.153,\n            \"q_mm2\": 120,\n            \"x_ohm_per_km\": 0.166,\n            \"c_nf_per_km\": 112.0,\n            \"max_i_ka\": 0.366\n        },\n        \"NA2XS2Y 1x95 RM/25 12/20 kV\": {\n            \"type\": \"cs\",\n            \"r_ohm_per_km\": 0.313,\n            \"q_mm2\": 95,\n            \"x_ohm_per_km\": 0.132,\n            \"c_nf_per_km\": 216.0,\n            \"max_i_ka\": 0.252\n        },\n        \"122-AL1/20-ST1A 10.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.2376,\n            \"q_mm2\": 122,\n            \"x_ohm_per_km\": 0.323,\n            \"c_nf_per_km\": 11.1,\n            \"max_i_ka\": 0.41\n        },\n        \"149-AL1/24-ST1A 20.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.194,\n            \"q_mm2\": 149,\n            \"x_ohm_per_km\": 0.337,\n            \"c_nf_per_km\": 10.5,\n            \"max_i_ka\": 0.47\n        },\n        \"70-AL1/11-ST1A 10.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.4132,\n            \"q_mm2\": 70,\n            \"x_ohm_per_km\": 0.339,\n            \"c_nf_per_km\": 10.4,\n            \"max_i_ka\": 0.29\n        },\n        \"305-AL1/39-ST1A 110.0\": {\n            \"type\": \"ol\",\n            \"r_ohm_per_km\": 0.0949,\n            \"q_mm2\": 305,\n            \"x_ohm_per_km\": 0.38,\n            \"c_nf_per_km\": 9.2,\n            \"max_i_ka\": 0.74\n        }\n    },\n    \"trafo\": {\n        \"0.4 MVA 20/0.4 kV\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"Dyn5\",\n            \"vn_hv_kv\": 20.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -2,\n            \"vscr_percent\": 1.425,\n            \"pfe_kw\": 1.35,\n            \"tp_st_percent\": 2.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 2,\n            \"vsc_percent\": 6.0,\n            \"i0_percent\": 0.3375,\n            \"vn_lv_kv\": 0.4,\n            \"sn_mva\": 0.4\n        },\n        \"63 MVA 110/20 kV v1.4.3 and older\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"vn_hv_kv\": 110.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.322,\n            \"pfe_kw\": 33.0,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 11.2,\n            \"i0_percent\": 0.086,\n            \"vn_lv_kv\": 20.0,\n            \"sn_mva\": 63.0\n        },\n        \"63 MVA 110/10 kV v1.4.3 and older\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"vn_hv_kv\": 110.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.31,\n            \"pfe_kw\": 31.51,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 10.04,\n            \"i0_percent\": 0.078,\n            \"vn_lv_kv\": 10.0,\n            \"sn_mva\": 63.0\n        },\n        \"25 MVA 110/20 kV v1.4.3 and older\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"vn_hv_kv\": 110.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.282,\n            \"pfe_kw\": 29.0,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 11.2,\n            \"i0_percent\": 0.071,\n            \"vn_lv_kv\": 20.0,\n            \"sn_mva\": 25.0\n        },\n        \"40 MVA 110/20 kV v1.4.3 and older\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"vn_hv_kv\": 110.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.302,\n            \"pfe_kw\": 31.0,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 11.2,\n            \"i0_percent\": 0.08,\n            \"vn_lv_kv\": 20.0,\n            \"sn_mva\": 40.0\n        },\n        \"0.25 MVA 20/0.4 kV\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"Yzn5\",\n            \"vn_hv_kv\": 20.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -2,\n            \"vscr_percent\": 1.44,\n            \"pfe_kw\": 0.8,\n            \"tp_st_percent\": 2.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 2,\n            \"vsc_percent\": 6.0,\n            \"i0_percent\": 0.32,\n            \"vn_lv_kv\": 0.4,\n            \"sn_mva\": 0.25\n        },\n        \"25 MVA 110/10 kV v1.4.3 and older\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"vn_hv_kv\": 110.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.276,\n            \"pfe_kw\": 28.51,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 10.04,\n            \"i0_percent\": 0.073,\n            \"vn_lv_kv\": 10.0,\n            \"sn_mva\": 25.0\n        },\n        \"0.25 MVA 10/0.4 kV\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"Dyn5\",\n            \"vn_hv_kv\": 10.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -2,\n            \"vscr_percent\": 1.2,\n            \"pfe_kw\": 0.6,\n            \"tp_st_percent\": 2.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 2,\n            \"vsc_percent\": 4.0,\n            \"i0_percent\": 0.24,\n            \"vn_lv_kv\": 0.4,\n            \"sn_mva\": 0.25\n        },\n        \"160 MVA 380/110 kV\": {\n            \"shift_degree\": 0,\n            \"vector_group\": \"Yy0\",\n            \"vn_hv_kv\": 380.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.25,\n            \"pfe_kw\": 60.0,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 12.2,\n            \"i0_percent\": 0.06,\n            \"vn_lv_kv\": 110.0,\n            \"sn_mva\": 160.0\n        },\n        \"63 MVA 110/10 kV\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"vn_hv_kv\": 110.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.32,\n            \"pfe_kw\": 22.0,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 18.0,\n            \"i0_percent\": 0.04,\n            \"vn_lv_kv\": 10.0,\n            \"sn_mva\": 63.0\n        },\n        \"0.63 MVA 20/0.4 kV\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"Dyn5\",\n            \"vn_hv_kv\": 20.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -2,\n            \"vscr_percent\": 1.206,\n            \"pfe_kw\": 1.65,\n            \"tp_st_percent\": 2.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 2,\n            \"vsc_percent\": 6.0,\n            \"i0_percent\": 0.2619,\n            \"vn_lv_kv\": 0.4,\n            \"sn_mva\": 0.63\n        },\n        \"0.4 MVA 10/0.4 kV\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"Dyn5\",\n            \"vn_hv_kv\": 10.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -2,\n            \"vscr_percent\": 1.325,\n            \"pfe_kw\": 0.95,\n            \"tp_st_percent\": 2.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 2,\n            \"vsc_percent\": 4.0,\n            \"i0_percent\": 0.2375,\n            \"vn_lv_kv\": 0.4,\n            \"sn_mva\": 0.4\n        },\n        \"0.63 MVA 10/0.4 kV\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"Dyn5\",\n            \"vn_hv_kv\": 10.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -2,\n            \"vscr_percent\": 1.0794,\n            \"pfe_kw\": 1.18,\n            \"tp_st_percent\": 2.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 2,\n            \"vsc_percent\": 4.0,\n            \"i0_percent\": 0.1873,\n            \"vn_lv_kv\": 0.4,\n            \"sn_mva\": 0.63\n        },\n        \"63 MVA 110/20 kV\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"vn_hv_kv\": 110.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.32,\n            \"pfe_kw\": 22.0,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 18.0,\n            \"i0_percent\": 0.04,\n            \"vn_lv_kv\": 20.0,\n            \"sn_mva\": 63.0\n        },\n        \"100 MVA 220/110 kV\": {\n            \"shift_degree\": 0,\n            \"vector_group\": \"Yy0\",\n            \"vn_hv_kv\": 220.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.26,\n            \"pfe_kw\": 55.0,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 12.0,\n            \"i0_percent\": 0.06,\n            \"vn_lv_kv\": 110.0,\n            \"sn_mva\": 100.0\n        },\n        \"25 MVA 110/10 kV\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"vn_hv_kv\": 110.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.41,\n            \"pfe_kw\": 14.0,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 12.0,\n            \"i0_percent\": 0.07,\n            \"vn_lv_kv\": 10.0,\n            \"sn_mva\": 25.0\n        },\n        \"40 MVA 110/20 kV\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"vn_hv_kv\": 110.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.34,\n            \"pfe_kw\": 18.0,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 16.2,\n            \"i0_percent\": 0.05,\n            \"vn_lv_kv\": 20.0,\n            \"sn_mva\": 40.0\n        },\n        \"40 MVA 110/10 kV v1.4.3 and older\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"vn_hv_kv\": 110.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.295,\n            \"pfe_kw\": 30.45,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 10.04,\n            \"i0_percent\": 0.076,\n            \"vn_lv_kv\": 10.0,\n            \"sn_mva\": 40.0\n        },\n        \"25 MVA 110/20 kV\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"vn_hv_kv\": 110.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.41,\n            \"pfe_kw\": 14.0,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 12.0,\n            \"i0_percent\": 0.07,\n            \"vn_lv_kv\": 20.0,\n            \"sn_mva\": 25.0\n        },\n        \"40 MVA 110/10 kV\": {\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"vn_hv_kv\": 110.0,\n            \"tp_st_degree\": 0,\n            \"tp_mid\": 0,\n            \"tp_min\": -9,\n            \"vscr_percent\": 0.34,\n            \"pfe_kw\": 18.0,\n            \"tp_st_percent\": 1.5,\n            \"tp_side\": \"hv\",\n            \"tp_phase_shifter\": false,\n            \"tp_max\": 9,\n            \"vsc_percent\": 16.2,\n            \"i0_percent\": 0.05,\n            \"vn_lv_kv\": 10.0,\n            \"sn_mva\": 40.0\n        }\n    },\n    \"trafo3w\": {\n        \"63/25/38 MVA 110/10/10 kV\": {\n            \"vscr_lv_percent\": 0.35,\n            \"vector_group\": \"YN0yn0yn0\",\n            \"tp_mid\": 0,\n            \"tp_min\": -10,\n            \"vsc_mv_percent\": 10.4,\n            \"vscr_hv_percent\": 0.28,\n            \"vsc_lv_percent\": 10.4,\n            \"vn_mv_kv\": 10,\n            \"tp_max\": 10,\n            \"vn_lv_kv\": 10,\n            \"shift_lv_degree\": 0,\n            \"shift_mv_degree\": 0,\n            \"vscr_mv_percent\": 0.32,\n            \"pfe_kw\": 35,\n            \"tp_st_percent\": 1.2,\n            \"tp_side\": \"hv\",\n            \"vn_hv_kv\": 110,\n            \"vsc_hv_percent\": 10.4,\n            \"i0_percent\": 0.89,\n            \"sn_lv_mva\": 38.0,\n            \"sn_hv_mva\": 63.0,\n            \"sn_mv_mva\": 25.0\n        },\n        \"63/25/38 MVA 110/20/10 kV\": {\n            \"vscr_lv_percent\": 0.35,\n            \"vector_group\": \"YN0yn0yn0\",\n            \"tp_mid\": 0,\n            \"tp_min\": -10,\n            \"vsc_mv_percent\": 10.4,\n            \"vscr_hv_percent\": 0.28,\n            \"vsc_lv_percent\": 10.4,\n            \"vn_mv_kv\": 20,\n            \"tp_max\": 10,\n            \"vn_lv_kv\": 10,\n            \"shift_lv_degree\": 0,\n            \"shift_mv_degree\": 0,\n            \"vscr_mv_percent\": 0.32,\n            \"pfe_kw\": 35,\n            \"tp_st_percent\": 1.2,\n            \"tp_side\": \"hv\",\n            \"vn_hv_kv\": 110,\n            \"vsc_hv_percent\": 10.4,\n            \"i0_percent\": 0.89,\n            \"sn_lv_mva\": 38.0,\n            \"sn_hv_mva\": 63.0,\n            \"sn_mv_mva\": 25.0\n        }\n    }\n},\"storage\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"bus\\\",\\\"p_mw\\\",\\\"q_mvar\\\",\\\"sn_mva\\\",\\\"soc_percent\\\",\\\"min_e_mwh\\\",\\\"max_e_mwh\\\",\\\"scaling\\\",\\\"in_service\\\",\\\"type\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"bus\": \"int64\",\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"sn_mva\": \"float64\",\n        \"soc_percent\": \"float64\",\n        \"min_e_mwh\": \"float64\",\n        \"max_e_mwh\": \"float64\",\n        \"scaling\": \"float64\",\n        \"in_service\": \"bool\",\n        \"type\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"switch\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"bus\\\",\\\"element\\\",\\\"et\\\",\\\"type\\\",\\\"closed\\\",\\\"name\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"bus\": \"int64\",\n        \"element\": \"int64\",\n        \"et\": \"object\",\n        \"type\": \"object\",\n        \"closed\": \"bool\",\n        \"name\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"trafo\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"df\\\",\\\"hv_bus\\\",\\\"i0_percent\\\",\\\"in_service\\\",\\\"lv_bus\\\",\\\"max_loading_percent\\\",\\\"name\\\",\\\"parallel\\\",\\\"pfe_kw\\\",\\\"shift_degree\\\",\\\"sn_mva\\\",\\\"std_type\\\",\\\"tap_max\\\",\\\"tap_neutral\\\",\\\"tap_min\\\",\\\"tap_phase_shifter\\\",\\\"tap_pos\\\",\\\"tap_side\\\",\\\"tap_step_degree\\\",\\\"tap_step_percent\\\",\\\"vn_hv_kv\\\",\\\"vn_lv_kv\\\",\\\"vk_percent\\\",\\\"vkr_percent\\\"],\\\"index\\\":[0,1,10,2,3,4,5,6,7,8,9],\\\"data\\\":[[1.0,1,0.0,true,29,100.0,null,1,0.0,0.0,900.0,null,null,0,null,false,1,\\\"hv\\\",null,2.49999999999999,345.0,345.0,16.29,0.0],[1.0,5,0.0,true,30,100.0,null,1,0.0,0.0,1800.0,null,null,0,null,false,1,\\\"hv\\\",null,7.00000000000001,345.0,345.0,45.0,0.0],[1.0,28,0.0,true,37,100.0,null,1,0.0,0.0,1200.0,null,null,0,null,false,1,\\\"hv\\\",null,2.49999999999999,345.0,345.0,18.74459922217597,0.96],[1.0,9,0.0,true,31,100.0,null,1,0.0,0.0,900.0,null,null,0,null,false,1,\\\"hv\\\",null,7.00000000000001,345.0,345.0,18.0,0.0],[1.0,11,0.0,true,10,100.0,null,1,0.0,0.0,500.0,null,null,0,null,false,1,\\\"hv\\\",null,0.6,345.0,345.0,21.76470767090613,0.8],[1.0,11,0.0,true,12,100.0,null,1,0.0,0.0,500.0,null,null,0,null,false,1,\\\"hv\\\",null,0.6,345.0,345.0,21.76470767090613,0.8],[1.0,18,0.0,true,19,100.0,null,1,0.0,0.0,900.0,null,null,0,null,false,1,\\\"hv\\\",null,6.00000000000001,345.0,345.0,12.43596799609906,0.63],[1.0,18,0.0,true,32,100.0,null,1,0.0,0.0,900.0,null,null,0,null,false,1,\\\"hv\\\",null,7.00000000000001,345.0,345.0,12.79551874681132,0.63],[1.0,19,0.0,true,33,100.0,null,1,0.0,0.0,900.0,null,null,0,null,false,1,\\\"hv\\\",null,0.89999999999999,345.0,345.0,16.22023735954564,0.81],[1.0,21,0.0,true,34,100.0,null,1,0.0,0.0,900.0,null,null,0,null,false,1,\\\"hv\\\",null,2.49999999999999,345.0,345.0,12.87,0.0],[1.0,24,0.0,true,36,100.0,null,1,0.0,0.0,900.0,null,null,0,null,false,1,\\\"hv\\\",null,2.49999999999999,345.0,345.0,20.88698159141239,0.54]]}\",\n    \"dtype\": {\n        \"df\": \"float64\",\n        \"hv_bus\": \"uint32\",\n        \"i0_percent\": \"float64\",\n        \"in_service\": \"bool\",\n        \"lv_bus\": \"uint32\",\n        \"max_loading_percent\": \"float64\",\n        \"name\": \"object\",\n        \"parallel\": \"uint32\",\n        \"pfe_kw\": \"float64\",\n        \"shift_degree\": \"float64\",\n        \"sn_mva\": \"float64\",\n        \"std_type\": \"object\",\n        \"tap_max\": \"float64\",\n        \"tap_neutral\": \"int32\",\n        \"tap_min\": \"float64\",\n        \"tap_phase_shifter\": \"bool\",\n        \"tap_pos\": \"int32\",\n        \"tap_side\": \"object\",\n        \"tap_step_degree\": \"float64\",\n        \"tap_step_percent\": \"float64\",\n        \"vn_hv_kv\": \"float64\",\n        \"vn_lv_kv\": \"float64\",\n        \"vk_percent\": \"float64\",\n        \"vkr_percent\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"trafo3w\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"std_type\\\",\\\"hv_bus\\\",\\\"mv_bus\\\",\\\"lv_bus\\\",\\\"sn_hv_mva\\\",\\\"sn_mv_mva\\\",\\\"sn_lv_mva\\\",\\\"vn_hv_kv\\\",\\\"vn_mv_kv\\\",\\\"vn_lv_kv\\\",\\\"vk_hv_percent\\\",\\\"vk_mv_percent\\\",\\\"vk_lv_percent\\\",\\\"vkr_hv_percent\\\",\\\"vkr_mv_percent\\\",\\\"vkr_lv_percent\\\",\\\"pfe_kw\\\",\\\"i0_percent\\\",\\\"shift_mv_degree\\\",\\\"shift_lv_degree\\\",\\\"tap_side\\\",\\\"tap_neutral\\\",\\\"tap_min\\\",\\\"tap_max\\\",\\\"tap_step_percent\\\",\\\"tap_step_degree\\\",\\\"tap_pos\\\",\\\"tap_at_star_point\\\",\\\"in_service\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"std_type\": \"object\",\n        \"hv_bus\": \"uint32\",\n        \"mv_bus\": \"uint32\",\n        \"lv_bus\": \"uint32\",\n        \"sn_hv_mva\": \"float64\",\n        \"sn_mv_mva\": \"float64\",\n        \"sn_lv_mva\": \"float64\",\n        \"vn_hv_kv\": \"float64\",\n        \"vn_mv_kv\": \"float64\",\n        \"vn_lv_kv\": \"float64\",\n        \"vk_hv_percent\": \"float64\",\n        \"vk_mv_percent\": \"float64\",\n        \"vk_lv_percent\": \"float64\",\n        \"vkr_hv_percent\": \"float64\",\n        \"vkr_mv_percent\": \"float64\",\n        \"vkr_lv_percent\": \"float64\",\n        \"pfe_kw\": \"float64\",\n        \"i0_percent\": \"float64\",\n        \"shift_mv_degree\": \"float64\",\n        \"shift_lv_degree\": \"float64\",\n        \"tap_side\": \"object\",\n        \"tap_neutral\": \"int32\",\n        \"tap_min\": \"int32\",\n        \"tap_max\": \"int32\",\n        \"tap_step_percent\": \"float64\",\n        \"tap_step_degree\": \"float64\",\n        \"tap_pos\": \"int32\",\n        \"tap_at_star_point\": \"bool\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"user_pf_options\":{},\"version\":2.0,\"ward\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"bus\\\",\\\"ps_mw\\\",\\\"qs_mvar\\\",\\\"qz_mvar\\\",\\\"pz_mw\\\",\\\"in_service\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"bus\": \"uint32\",\n        \"ps_mw\": \"float64\",\n        \"qs_mvar\": \"float64\",\n        \"qz_mvar\": \"float64\",\n        \"pz_mw\": \"float64\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"xward\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"bus\\\",\\\"ps_mw\\\",\\\"qs_mvar\\\",\\\"qz_mvar\\\",\\\"pz_mw\\\",\\\"r_ohm\\\",\\\"x_ohm\\\",\\\"vm_pu\\\",\\\"in_service\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"bus\": \"uint32\",\n        \"ps_mw\": \"float64\",\n        \"qs_mvar\": \"float64\",\n        \"qz_mvar\": \"float64\",\n        \"pz_mw\": \"float64\",\n        \"r_ohm\": \"float64\",\n        \"x_ohm\": \"float64\",\n        \"vm_pu\": \"float64\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n}}\n"
}